[TITLE]

[JUNCTIONS]
 J511                                105.0800 ;
 J411                                  8.9500 ;
 J414                                 34.3600 ;
 J415                                 65.0000 ;
 J416                                 42.6000 ;
 J417                                 37.3800 ;
 J418                                 37.3900 ;
 J419                                 40.5000 ;
 J310                                 51.8400 ;
 J311                                 55.9500 ;
 J312                                 68.4800 ;
 J313                                 67.6600 ;
 J314                                 14.9400 ;
 J315                                 16.0300 ;
 J316                                 12.9800 ;
 J318                                 53.6700 ;
 J319                                 39.2900 ;
 J210                                  7.0100 ;
 J211                                 11.2700 ;
 J212                                  7.8700 ;
 J214                                  8.6700 ;
 J217                                 10.9800 ;
 J218                                  7.6800 ;
 J219                                 52.0000 ;
 J110                                 15.9200 ;
 J420                                 39.9900 ;
 J421                                 37.0900 ;
 J422                                 38.8100 ;
 J1153                                22.1400 ;
 J1154                                14.6100 ;
 J1155                                15.5400 ;
 J425                                 64.4200 ;
 J426                                 72.7100 ;
 J1157                                22.2100 ;
 J427                                 67.6500 ;
 J1158                                28.2500 ;
 J428                                 16.2000 ;
 J429                                 12.5600 ;
 J320                                 46.7300 ;
 J321                                 44.5900 ;
 J322                                 48.0200 ;
 J324                                 42.3800 ;
 J1056                                 7.6400 ;
 J327                                 49.6800 ;
 J1058                                13.5800 ;
 J328                                 45.6900 ;
 J329                                 44.0500 ;
 J220                                 60.0000 ;
 J221                                 77.0700 ;
 J225                                 13.3300 ;
 J226                                 11.1000 ;
 J50                                  71.8000 ;
 J51                                  72.4200 ;
 J53                                  80.0000 ;
 J54                                  80.0000 ;
 J128                                 85.2600 ;
 J55                                  71.0000 ;
 J129                                 62.8500 ;
 J56                                  72.0000 ;
 J57                                  59.0000 ;
 J58                                  76.0000 ;
 J59                                  57.0000 ;
 J1160                                24.9100 ;
 J1161                                25.2500 ;
 J431                                 16.9000 ;
 J432                                 19.8800 ;
 J433                                 27.3500 ;
 J434                                 16.4800 ;
 J435                                 12.1500 ;
 J436                                 17.6800 ;
 J438                                 10.4300 ;
 J1169                                55.4200 ;
 J439                                 17.7800 ;
 J330                                 58.2500 ;
 J331                                 59.2600 ;
 J332                                 36.0000 ;
 J333                                 25.7000 ;
 J334                                 29.2800 ;
 J335                                 25.0800 ;
 J336                                 23.8100 ;
 J337                                 22.1100 ;
 J231                                 71.9000 ;
 J232                                 69.8100 ;
 J233                                 74.2300 ;
 J234                                 64.0600 ;
 J236                                 58.0000 ;
 J237                                 73.1400 ;
 J130                                 54.5200 ;
 J131                                 88.0500 ;
 J132                                 74.5500 ;
 J133                                 69.5800 ;
 J60                                  55.0000 ;
 J134                                 80.7000 ;
 J135                                 70.0000 ;
 J62                                  60.0000 ;
 J64                                  80.0000 ;
 J65                                  80.0000 ;
 J66                                  72.0000 ;
 J67                                  79.0000 ;
 J68                                  73.0000 ;
 J69                                  71.0000 ;
 J1170                                54.5400 ;
 J441                                 69.0000 ;
 J444                                 29.4600 ;
 J341                                 14.8900 ;
 J344                                 54.7000 ;
 J345                                 49.9700 ;
 J347                                 54.4000 ;
 J348                                 62.1800 ;
 J349                                 36.4100 ;
 J241                                 70.0000 ;
 J242                                 65.0000 ;
 J243                                 60.0000 ;
 J244                                 70.0000 ;
 J245                                 71.0000 ;
 J246                                 55.0000 ;
 J247                                 57.0000 ;
 J248                                 54.0000 ;
 J249                                 50.0000 ;
 J142                                  5.5300 ;
 J143                                  6.3000 ;
 J70                                  70.0000 ;
 J144                                  4.1700 ;
 J71                                  77.0000 ;
 J72                                  75.0000 ;
 J73                                  80.0000 ;
 J74                                  75.0000 ;
 J76                                  70.0000 ;
 J77                                  76.0000 ;
 J78                                  60.5600 ;
 J350                                 33.8200 ;
 J351                                 25.5100 ;
 J352                                 47.5500 ;
 J353                                 22.6400 ;
 J354                                 18.6800 ;
 J355                                 28.8700 ;
 J358                                 22.3000 ;
 J359                                 17.5700 ;
 J250                                 67.0000 ;
 J251                                 75.1900 ;
 J252                                 83.8200 ;
 J253                                 74.6900 ;
 J254                                 74.5900 ;
 J257                                 80.0000 ;
 J154                                 43.6900 ;
 J155                                 44.4100 ;
 J82                                  70.8700 ;
 J156                                 46.1600 ;
 J83                                  61.0700 ;
 J84                                  43.8200 ;
 J85                                  45.0000 ;
 J159                                 37.4100 ;
 J86                                  50.0000 ;
 J87                                  42.6300 ;
 J89                                  68.2900 ;
 J360                                 20.7100 ;
 J361                                 26.6700 ;
 J362                                 43.6600 ;
 J363                                 72.2300 ;
 J364                                 65.0000 ;
 J365                                 29.8300 ;
 J366                                 14.4600 ;
 J1208                                42.7400 ;
 J367                                 13.6000 ;
 J369                                 20.2700 ;
 J160                                 43.6900 ;
 J161                                 22.8100 ;
 J162                                 36.8800 ;
 J163                                 16.2000 ;
 J164                                 17.3400 ;
 J91                                  64.0900 ;
 J165                                 16.6900 ;
 J166                                 23.9500 ;
 J167                                 23.9100 ;
 J94                                  30.7500 ;
 J95                                  22.5600 ;
 J96                                  30.0000 ;
 J97                                  34.1900 ;
 J976                                  6.3000 ;
 J571                                 77.1100 ;
 J572                                 76.4000 ;
 J573                                 81.6200 ;
 J574                                 67.3600 ;
 J575                                 75.2700 ;
 J576                                 80.8000 ;
 J370                                 20.4600 ;
 J371                                 68.8100 ;
 J372                                 23.2000 ;
 J373                                 27.2200 ;
 J374                                 13.7000 ;
 J375                                 22.7200 ;
 J376                                 12.1800 ;
 J377                                 13.1200 ;
 J1219                                14.4800 ;
 J379                                 10.2500 ;
 J171                                  8.8100 ;
 J172                                  6.2500 ;
 J173                                 13.0000 ;
 J174                                  6.1100 ;
 J175                                  6.8400 ;
 J177                                 13.1400 ;
 J179                                 15.0100 ;
 J580                                105.0800 ;
 J486                                 86.1100 ;
 J487                                 79.0000 ;
 J488                                 89.1600 ;
 J489                                 85.0200 ;
 J381                                 36.0200 ;
 J1223                                 3.4800 ;
 J382                                 70.4200 ;
 J384                                 42.5100 ;
 J385                                 76.6000 ;
 J180                                  8.7700 ;
 J181                                 10.9400 ;
 J1024                                 5.8300 ;
 J183                                 13.2800 ;
 J1025                                 8.6100 ;
 J186                                  9.3800 ;
 J187                                  9.8100 ;
 J188                                  8.5100 ;
 J189                                  7.5800 ;
 J490                                 95.8400 ;
 J491                                 76.9300 ;
 J492                                 94.6700 ;
 J493                                 77.6200 ;
 J494                                 93.7600 ;
 J495                                 91.1500 ;
 J496                                 91.0000 ;
 J497                                105.6300 ;
 J498                                 90.1200 ;
 J500                                 75.5200 ;
 J499                                 72.2400 ;
 J501                                 80.9700 ;
 J502                                 80.9900 ;
 J503                                 99.6500 ;
 J504                                 66.7100 ;
 J394                                 70.5300 ;
 J509                                 99.9400 ;
 J399                                 75.0000 ;
 J401                                 70.0000 ;
 J406                                 71.7400 ;
 J295                                 56.4200 ;
 J407                                 68.0000 ;
 J296                                 30.9100 ;
 J408                                  7.9300 ;
 J297                                 79.0500 ;
 J298                                 74.4600 ;
 J191                                  5.7600 ;
 J303                                 50.4200 ;
 J192                                 12.4000 ;
 J193                                 12.9900 ;
 J305                                 47.1100 ;
 J194                                 13.4600 ;
 J195                                 15.3900 ;
 J196                                 13.3500 ;
 J308                                 33.2400 ;
 J198                                 18.5400 ;
 J200                                 15.7500 ;
 J199                                 16.2600 ;
 J201                                 35.8600 ;
 J202                                 10.4100 ;
 J203                                 11.0300 ;
 J204                                 21.5100 ;
 J205                                 16.6600 ;
 J206                                 14.1200 ;
 J207                                 18.8600 ;
 J208                                 11.2500 ;
 J101                                 28.6500 ;
 J102                                 36.9600 ;
 J109                                 17.4700 ;
 J1                                   16.8200 ;
 J2                                   11.9700 ;
 J3                                   29.0200 ;
 J4                                   20.8800 ;
 J5                                   22.7500 ;
 J6                                   15.2500 ;
 J7                                   24.9100 ;
 J8                                   31.1700 ;
 J9                                   31.8900 ;
 J10                                  14.6200 ;
 J11                                  18.4300 ;
 J12                                  29.2700 ;
 J13                                  32.0400 ;
 J14                                  37.9100 ;
 J15                                 102.8400 ;
 J16                                  88.8900 ;
 J17                                  82.7500 ;
 J18                                  84.9600 ;
 J19                                  90.9400 ;
 J20                                  80.0000 ;
 J21                                  80.0000 ;
 J22                                  82.7400 ;
 J23                                  75.9600 ;
 J25                                  94.1300 ;
 J26                                  76.3500 ;
 J27                                  82.0800 ;
 J28                                  45.0000 ;
 J29                                  49.0000 ;
 J30                                  72.0100 ;
 J31                                  69.7800 ;
 J32                                  45.0000 ;
 J33                                  48.0000 ;
 J34                                  50.0000 ;
 J35                                  67.7800 ;
 J36                                  51.0800 ;
 J37                                  66.1900 ;
 J38                                  47.0000 ;
 J24                                  34.5300 ;
 J39                                  45.8800 ;
 J40                                  12.8000 ;
 J123                                 38.4100 ;
 J140                                 39.9400 ;
 J141                                 41.4500 ;
 J157                                 31.4900 ;
 J158                                 25.8800 ;
 J168                                 40.2100 ;
 J170                                 46.8700 ;
 J176                                 50.6400 ;
 J178                                 58.8700 ;
 J184                                 56.0900 ;
 J185                                 43.7100 ;
 J190                                 58.4900 ;
 J197                                 41.8600 ;
 J213                                 52.0700 ;
 J215                                 75.7600 ;
 J216                                 53.0600 ;
 J227                                 52.8900 ;
 J238                                 44.1600 ;
 J239                                 43.4900 ;
 J255                                 35.3100 ;
 J256                                 40.0000 ;
 J258                                 51.2400 ;
 J260                                 32.5300 ;
 J265                                 50.8700 ;
 J266                                 39.8300 ;
 J267                                 22.3100 ;
 J61                                  72.0000 ;
 J92                                  72.0000 ;
 J268                                 69.6800 ;
 J278                                104.2900 ;
 J281                                 83.7200 ;
 J283                                 94.0600 ;
 J284                                 77.3800 ;
 J136                                 81.8000 ;
 J137                                  9.1100 ;
 J145                                 47.4600 ;
 J118                                 75.0000 ;
 J52                                  54.7000 ;
 J81                                  50.0000 ;
 J88                                  45.0000 ;
 J90                                  84.0000 ;
 J93                                  65.0000 ;
 J147                                 68.0000 ;
 J148                                 50.0000 ;
 J149                                 40.0000 ;
 J150                                 60.0000 ;
 J151                                 60.0000 ;
 J152                                 32.0000 ;
 J153                                 60.0000 ;
 J169                                 42.0000 ;
 J182                                 40.0000 ;
 J222                                 32.0000 ;
 J224                                 37.0000 ;
 J230                                 30.0000 ;
 J235                                 53.0000 ;
 J240                                 87.0000 ;
 J269                                 56.0000 ;
 J273                                 56.0000 ;
 J274                                 56.0000 ;
 J276                                 56.0000 ;
 J280                                 56.0000 ;
 J285                                 56.0000 ;
 J287                                 40.0000 ;
 J288                                 40.0000 ;
 J289                                 40.0000 ;
 J290                                 40.0000 ;
 J291                                 65.0000 ;
 J292                                 40.0000 ;
 J299                                 40.0000 ;
 J300                                 40.0000 ;
 J301                                 44.0000 ;
 J302                                 44.0000 ;
 J304                                 44.0000 ;
 J306                                 44.0000 ;
 J307                                 44.0000 ;
 J309                                 44.0000 ;
 J317                                 44.0000 ;
 J323                                 44.0000 ;
 N1                                   46.5000 ;
 N2                                   45.2000 ;
 N3                                   45.9000 ;
 N4                                   45.5000 ;
 N5                                   45.1000 ;
 N6                                   46.7000 ;
 N7                                   46.3000 ;
 N8                                   45.9000 ;
 N9                                   45.0000 ;
 N10                                  45.1000 ;
 N11                                  47.4600 ;

[RESERVOIRS]
 R1                                   59.0000  ;

[TANKS]
 T3                                  112.9000       3.0000       0.0000       6.7500      13.7300       0.0000  ;
 T1                                   71.5000       3.0000       0.0000       6.5000      31.3000       0.0000  ;
 T7                                  102.0000       2.5000       0.0000       5.0000       7.1400       0.0000  ;
 T6                                  101.5000       5.2000       0.0000       5.5000       8.3300       0.0000  ;
 T5                                  105.8000       1.0000       0.0000       4.5000      11.8900       0.0000  ;
 T2                                   65.0000       0.5000       0.0000       5.9000      20.7800       0.0000  ;
 T4                                  132.5000       2.5000       0.0000       4.7000      11.6400       0.0000  ;

[PIPES]
 P1                              J175                            J174                                 52.9000     203.0000      72.4549       0.0000  ;
 P10                             J335                            J336                                 79.2300      76.0000     108.0095       0.0000  ;
 P100                            J159                            J160                                107.8800     406.0000      76.5142       0.0000  ;
 P1000                           J341                            J204                                109.2700     203.0000      76.9461       0.0000  ;
 P101                            J166                            J162                                243.3700     254.0000      84.2085       0.0000  ;
 P1016                           J22                             J233                                164.7700     305.0000      85.2382       0.0000  ;
 P102                            J109                            J408                               1280.3000     508.0000      92.9472       0.0000  ;
 P1022                           J281                            J283                                200.7600     102.0000      99.5808       0.0000  ;
 P1023                           J278                            J283                                136.3400     102.0000      95.6885       0.0000  ;
 P1024                           J580                            J278                                375.6200     102.0000      89.6207       0.0000  ;
 P1025                           J575                            J132                                 39.1800      76.0000      97.7766       0.0000  ;
 P1026                           J132                            J493                                 45.6100      76.0000      88.4504       0.0000  ;
 P1027                           J486                            J488                                 82.3200      51.0000      92.0106       0.0000  ;
 P1028                           J489                            J486                                  9.5700      51.0000      86.9934       0.0000  ;
 P1029                           J489                            J492                                122.6200      76.0000      91.3396       0.0000  ;
 P103                            J2                              J1219                                35.9800     254.0000      79.3710       0.0000  ;
 P1030                           J493                            J489                                 95.2500      76.0000     104.6083       0.0000  ;
 P1031                           J494                            J490                                188.2800     152.0000      84.3741       0.0000  ;
 P1032                           J490                            J492                                143.2900     152.0000      98.4310       0.0000  ;
 P1033                           J492                            J131                                128.7900     152.0000      84.6894       0.0000  ;
 P1034                           J254                            J253                                 52.8700     203.0000      97.4185       0.0000  ;
 P1035                           J253                            J128                                122.4700     152.0000      97.7581       0.0000  ;
 P1036                           J131                            J128                                 83.3300     203.0000      74.2979       0.0000  ;
 P1039                           J573                            J128                                121.3800     203.0000      92.1423       0.0000  ;
 P104                            J166                            J167                                 33.1100     203.0000      99.8866       0.0000  ;
 P1040                           J136                            J573                                 29.4500     152.0000      94.6888       0.0000  ;
 P1041                           J136                            J129                                307.5400     102.0000     112.5082       0.0000  ;
 P1042                           J89                             J573                                 84.5400     152.0000      76.1502       0.0000  ;
 P1044                           T5                              J64                                  65.8000     203.0000     100.2182       0.0000  ;
 P1045                           J64                             J53                                  68.6300     203.0000     118.8214       0.0000  ;
 P106                            J102                            J101                                270.3800     102.0000      63.5511       0.0000  ;
 P107                            J171                            J172                                357.0000     203.0000      80.5098       0.0000  ;
 P108                            J101                            J109                                183.5300     203.0000      78.7205       0.0000  ;
 P109                            J175                            J172                                218.5200     203.0000      76.8934       0.0000  ;
 P11                             J318                            J235                                 83.4500     101.6000      96.8344       0.0000  ;
 P110                            J179                            J177                                425.8300     508.0000      98.9941       0.0000  ;
 P111                            J976                            J143                                126.3600     152.0000      72.4117       0.0000  ;
 P112                            J142                            J976                                646.9800     305.0000      68.6009       0.0000  ;
 P113                            J137                            J181                                310.7300     152.0000      85.3538       0.0000  ;
 P115                            J408                            J435                                 99.8800     102.0000      91.2315       0.0000  ;
 P116                            J186                            J187                                204.5400     152.0000      93.4739       0.0000  ;
 P117                            J435                            J431                                104.0000     102.0000      67.9620       0.0000  ;
 P118                            J431                            J432                                115.9100     102.0000      84.6653       0.0000  ;
 P119                            J188                            J189                                 64.8800     305.0000      78.1412       0.0000  ;
 P12                             J208                            J337                                 85.2400     406.0000      89.6626       0.0000  ;
 P120                            J432                            J1160                                91.4000     102.0000      88.3890       0.0000  ;
 P121                            J192                            J193                                 42.2300     152.0000     100.3676       0.0000  ;
 P122                            J173                            J194                                 45.0600     305.0000      78.9780       0.0000  ;
 P123                            J1160                           J3                                   51.2100     152.0000      61.0614       0.0000  ;
 P124                            J376                            J225                                 99.0900     102.0000      78.8303       0.0000  ;
 P125                            J163                            J196                                193.3500     508.0000      84.7389       0.0000  ;
 P126                            J225                            J316                                109.6000      76.0000      89.7379       0.0000  ;
 P127                            J316                            J40                                  87.2200     102.0000      73.6774       0.0000  ;
 P128                            J40                             J374                                165.6300     102.0000      90.9483       0.0000  ;
 P129                            J374                            J377                                 79.5900     102.0000      78.0662       0.0000  ;
 P13                             J337                            J24                                  62.5600     406.0000      83.0438       0.0000  ;
 P130                            J376                            J226                                 56.7900      76.0000      70.7072       0.0000  ;
 P131                            J206                            J207                                 86.5000      76.0000      74.7267       0.0000  ;
 P132                            J226                            J379                                 67.3500      76.0000      88.5417       0.0000  ;
 P134                            J4                              J5                                   68.7900      76.0000      78.5680       0.0000  ;
 P136                            J5                              J431                                241.7700     102.0000      75.7332       0.0000  ;
 P138                            J203                            J217                                 19.2800     254.0000      72.4853       0.0000  ;
 P139                            J208                            J211                                 73.6600     406.0000      68.7185       0.0000  ;
 P14                             J24                             J39                                 151.3900     406.0000      72.0091       0.0000  ;
 P140                            J219                            J220                                222.3000     102.0000     107.8347       0.0000  ;
 P141                            J221                            J51                                 169.9400     102.0000     103.7881       0.0000  ;
 P142                            J37                             J93                                  16.6100     152.4000      85.3907       0.0000  ;
 P144                            J382                            T6                                  130.7900      76.0000      99.9191       0.0000  ;
 P147                            J232                            J231                                 60.0800     203.0000      92.8370       0.0000  ;
 P148                            J233                            J234                                561.6900     305.0000      96.4394       0.0000  ;
 P15                             J39                             T1                                  395.2900     406.0000      90.4830       0.0000  ;
 P150                            J82                             J50                                  93.1900     152.0000     103.1527       0.0000  ;
 P154                            J245                            J66                                 170.6400     152.0000     108.8316       0.0000  ;
 P155                            J60                             J219                                 59.3800     101.6000     105.7092       0.0000  ;
 P156                            J242                            J243                                 80.3400     102.0000     110.8685       0.0000  ;
 P157                            J244                            J245                                232.9300     102.0000     102.9010       0.0000  ;
 P158                            J236                            J246                                 69.8800      76.0000     105.0724       0.0000  ;
 P159                            J204                            J336                                118.7800     203.0000      80.1472       0.0000  ;
 P16                             J1208                           J353                                252.3400     102.0000      97.2483       0.0000  ;
 P160                            J248                            J246                                 68.6800      76.0000     104.6279       0.0000  ;
 P161                            J361                            J355                                 40.3100      76.0000      90.0133       0.0000  ;
 P162                            J249                            J85                                 190.6700     152.0000      98.7606       0.0000  ;
 P163                            J251                            J90                                  67.7400     203.0000      94.2302       0.0000  ;
 P165                            J135                            J234                                143.8100     305.0000      92.9343       0.0000  ;
 P166                            J352                            J382                                235.0000     101.6000      93.6027       0.0000  ;
 P17                             J408                            J1025                                32.4200     508.0000      77.2813       0.0000  ;
 P174                            J6                              J7                                  278.5900     102.0000      89.3207       0.0000  ;
 P177                            J305                            J303                                 56.8000     102.0000     100.6056       0.0000  ;
 P18                             J1025                           J411                                283.3000     508.0000     100.3000       0.0000  ;
 P184                            J1208                           J352                                 59.3800     101.6000      95.9147       0.0000  ;
 P19                             J411                            J1056                               750.8700     508.0000      97.7000       0.0000  ;
 P195                            J7                              J4                                  144.3300      76.0000      80.6314       0.0000  ;
 P2                              J175                            J181                                295.2500     203.0000      62.0478       0.0000  ;
 P20                             J1056                           J214                                579.6700     508.0000      89.6725       0.0000  ;
 P201                            J7                              J8                                  102.1900      76.0000      96.6278       0.0000  ;
 P21                             J214                            J212                                176.4800     406.0000      86.6937       0.0000  ;
 P211                            J295                            J296                                202.3300      76.0000      84.0517       0.0000  ;
 P215                            J419                            T2                                  140.7600     254.0000      81.4235       0.0000  ;
 P218                            J310                            J311                                 54.5500     102.0000      81.7714       0.0000  ;
 P219                            J312                            J313                                 67.9800     102.0000      86.8360       0.0000  ;
 P22                             J159                            J192                                567.3000     406.0000      81.1136       0.0000  ;
 P220                            J314                            J315                                 68.3300      76.0000      93.7376       0.0000  ;
 P223                            J318                            J319                                108.9800     203.0000      93.2170       0.0000  ;
 P225                            J321                            J322                                120.7700     102.0000      92.6855       0.0000  ;
 P228                            J327                            J328                                 42.7200      76.0000      99.2889       0.0000  ;
 P23                             J192                            J196                                316.9100     508.0000      77.1626       0.0000  ;
 P230                            J330                            J327                                114.6100      76.0000      77.3953       0.0000  ;
 P231                            J331                            J330                                 12.2100      76.0000      98.4154       0.0000  ;
 P233                            J333                            J334                                 58.6600      76.0000      97.2959       0.0000  ;
 P234                            J335                            J333                                 41.6300      76.0000      87.2098       0.0000  ;
 P235                            J336                            J337                                 92.7400      76.0000      84.3219       0.0000  ;
 P237                            J415                            J441                                 12.0100     305.0000     100.0000       0.0000  ;
 P238                            J441                            J416                                 12.5900     304.8000     104.7400       0.0000  ;
 P24                             J177                            J194                                 71.0500     508.0000      88.6208       0.0000  ;
 P241                            J344                            J345                                 49.4600     102.0000     114.8367       0.0000  ;
 P242                            J36                             J29                                  25.0600     152.4000      99.0150       0.0000  ;
 P243                            J36                             J88                                  57.0800     203.2000      82.7962       0.0000  ;
 P245                            J87                             J84                                  18.6500     152.4000     120.3989       0.0000  ;
 P246                            J249                            J250                                 56.9400     152.4000     121.5968       0.0000  ;
 P248                            J250                            J245                                  6.9600     152.4000     110.0673       0.0000  ;
 P249                            J359                            J360                                 28.4300      51.0000      85.3808       0.0000  ;
 P25                             J196                            J194                                  4.3000     508.0000      74.3773       0.0000  ;
 P251                            J329                            J362                                 11.4900     152.0000     103.7333       0.0000  ;
 P252                            J363                            J364                                135.4400     305.0000      82.3004       0.0000  ;
 P255                            J369                            J370                                 76.1400      51.0000      71.4672       0.0000  ;
 P256                            J371                            J364                                 55.1700     305.0000      94.8591       0.0000  ;
 P258                            J372                            J373                                 79.5300     102.0000      75.5123       0.0000  ;
 P259                            J374                            J375                                136.0900     102.0000      83.0936       0.0000  ;
 P26                             J163                            J1                                   22.9400     508.0000      88.0075       0.0000  ;
 P264                            J242                            J241                                 11.7300     101.6000     112.5051       0.0000  ;
 P266                            J250                            J242                                 55.2900     101.6000     107.0558       0.0000  ;
 P267                            J572                            J147                                344.6200     152.4000      95.5913       0.0000  ;
 P268                            J130                            J149                                146.4600     152.4000      86.8378       0.0000  ;
 P27                             J1                              J161                                163.6300     254.0000      69.1055       0.0000  ;
 P270                            J149                            J150                                 88.3600     101.6000      92.7697       0.0000  ;
 P272                            J8                              J9                                  143.8800     102.0000      73.9529       0.0000  ;
 P275                            J149                            J148                                172.9600     152.4000      98.1649       0.0000  ;
 P28                             J1                              J164                                117.4200     152.0000      88.2667       0.0000  ;
 P280                            J407                            J401                                333.4000     203.0000      88.3430       0.0000  ;
 P282                            J436                            J10                                 131.9300     102.0000      86.7204       0.0000  ;
 P284                            J574                            J151                                198.9700      76.2000      89.1250       0.0000  ;
 P285                            J151                            J153                                130.7100      76.2000      90.1826       0.0000  ;
 P286                            J169                            J182                                155.5800     101.6000      90.0054       0.0000  ;
 P287                            J419                            J420                                 45.1200     254.0000      78.3493       0.0000  ;
 P288                            J169                            J222                                226.7400      76.2000      85.0527       0.0000  ;
 P29                             J1                              J165                                 20.5100     152.0000      89.4838       0.0000  ;
 P290                            J222                            J224                                 46.2800      76.2000      89.4448       0.0000  ;
 P291                            J425                            J426                                132.9400     305.0000     107.0800       0.0000  ;
 P292                            J416                            J427                                 13.5400     305.0000      97.2663       0.0000  ;
 P293                            J427                            J425                                125.2000     305.0000      92.1591       0.0000  ;
 P294                            J428                            J429                                101.2000     102.0000      79.9651       0.0000  ;
 P295                            J10                             J435                                133.2300      76.0000      72.4092       0.0000  ;
 P296                            J432                            J433                                231.8700      76.0000      82.9572       0.0000  ;
 P297                            J411                            J438                                 42.5300     406.0000      73.0000       0.0000  ;
 P298                            J438                            J434                                 40.1100     305.0000      84.5511       0.0000  ;
 P299                            J436                            J429                                 61.5100     102.0000      87.7099       0.0000  ;
 P3                              J181                            J173                                136.5200     300.0000      73.6491       0.0000  ;
 P30                             J161                            J166                                 40.8900     254.0000      86.7096       0.0000  ;
 P301                            J434                            J11                                  45.3100     305.0000      85.1892       0.0000  ;
 P302                            J11                             J433                                178.2800     305.0000      80.3402       0.0000  ;
 P303                            J428                            J439                                131.9400      76.0000      88.3345       0.0000  ;
 P304                            J222                            J152                                268.7400     101.6000      89.3927       0.0000  ;
 P305                            J407                            J441                                 43.4100     203.0000      90.7993       0.0000  ;
 P307                            J433                            J12                                  47.3000     305.0000      60.5122       0.0000  ;
 P308                            J426                            J363                                334.5700     305.0000      88.0772       0.0000  ;
 P309                            J235                            J230                                128.8000     101.6000      94.9560       0.0000  ;
 P31                             J171                            J186                                144.6700     152.0000     108.7731       0.0000  ;
 P310                            J269                            J156                                  9.0000     610.0000      87.2680       0.0000  ;
 P316                            R1                              J280                                 11.6200     610.0000      70.4519       0.0000  ;
 P319                            J274                            J269                                 10.5400     610.0000      76.5927       0.0000  ;
 P32                             J186                            J2                                   84.4400     152.0000     103.5584       0.0000  ;
 P320                            J273                            J269                                 11.4700     610.0000      76.5188       0.0000  ;
 P322                            J280                            J285                                 11.5000     610.0000      89.4331       0.0000  ;
 P323                            J280                            J276                                 11.4700     610.0000      84.6872       0.0000  ;
 P329                            J503                            J501                                134.5200     152.0000     100.1836       0.0000  ;
 P33                             J1219                           J179                                 22.8100     254.0000      73.0360       0.0000  ;
 P330                            J501                            J499                                 66.7900      76.0000      96.4229       0.0000  ;
 P331                            J486                            J487                                 93.4600      51.0000      93.1933       0.0000  ;
 P336                            J495                            J496                                182.9900     152.0000      92.1737       0.0000  ;
 P337                            J497                            J494                                 20.4900     305.0000     100.0000       0.0000  ;
 P338                            J499                            J500                                 74.3800      76.0000     100.3553       0.0000  ;
 P339                            J501                            J502                                307.4900     102.0000      88.6530       0.0000  ;
 P34                             J179                            J110                                 98.0000     508.0000      78.5060       0.0000  ;
 P340                            J494                            J496                                 96.2100     305.0000     101.0824       0.0000  ;
 P341                            J496                            J498                                189.7400     305.0000      94.6355       0.0000  ;
 P343                            J495                            J576                                111.6500     152.0000     100.2909       0.0000  ;
 P344                            J576                            J571                                 45.2600     152.0000      85.9092       0.0000  ;
 P346                            J499                            J504                                 54.9100      51.0000      93.9134       0.0000  ;
 P347                            J509                            T4                                  385.5600     305.0000      96.2352       0.0000  ;
 P348                            J503                            J509                                 42.4700     305.0000      88.7295       0.0000  ;
 P349                            J503                            J511                                 39.1200     305.0000      97.0124       0.0000  ;
 P35                             J50                             J51                                  64.5600     152.0000      84.3826       0.0000  ;
 P350                            J509                            J240                                400.1600     203.0000      99.8598       0.0000  ;
 P37                             J348                            J52                                 180.6100     203.0000      97.8039       0.0000  ;
 P372                            J219                            J86                                   6.4200     101.6000     113.1147       0.0000  ;
 P374                            J287                            J288                                 15.8300     254.0000      91.9156       0.0000  ;
 P375                            J288                            J300                                  7.7900     254.0000      75.4894       0.0000  ;
 P376                            J300                            J299                                  6.6400     254.0000     102.6856       0.0000  ;
 P378                            J292                            J256                                  6.4700     254.0000     112.4497       0.0000  ;
 P379                            J287                            J289                                  6.4300     254.0000     101.7753       0.0000  ;
 P38                             J55                             J56                                 169.4900      76.0000     106.4650       0.0000  ;
 P380                            J289                            J290                                  4.7900     254.0000      87.8132       0.0000  ;
 P381                            J291                            J415                                  5.5300     304.8000     119.2071       0.0000  ;
 P383                            J571                            J491                                 19.5600     152.0000      80.1493       0.0000  ;
 P384                            J491                            J575                                 26.1400      76.0000     101.9127       0.0000  ;
 P385                            J498                            J134                                106.5300     305.0000      76.0237       0.0000  ;
 P386                            J134                            J576                                  8.1200     152.0000      79.9011       0.0000  ;
 P39                             J490                            J488                                190.1200     102.0000      95.4376       0.0000  ;
 P397                            J332                            J301                                 13.1600     203.2000      87.4272       0.0000  ;
 P398                            J301                            J302                                  6.7500     203.2000      91.0504       0.0000  ;
 P399                            J302                            J307                                  9.7100     203.2000      81.4136       0.0000  ;
 P40                             J59                             J60                                 143.6400     102.0000     107.9144       0.0000  ;
 P402                            J307                            J309                                  6.1200     203.2000      89.1549       0.0000  ;
 P403                            J304                            J306                                  6.8600     152.4000     111.4725       0.0000  ;
 P409                            J306                            J87                                  26.3800     152.4000      89.8979       0.0000  ;
 P410                            J323                            J317                                  7.7000     203.2000      85.6677       0.0000  ;
 P42                             J54                             J73                                  32.9300     152.0000     114.9191       0.0000  ;
 P424                            J317                            J384                                 27.8000     203.2000     124.9857       0.0000  ;
 P43                             J64                             J65                                  36.1800     203.0000      88.5373       0.0000  ;
 P44                             J66                             J67                                 247.6500     152.0000     115.1682       0.0000  ;
 P443                            J13                             J12                                  67.3100     305.0000      85.5760       0.0000  ;
 P445                            J417                            J421                                  7.8000     254.0000      86.2106       0.0000  ;
 P446                            J418                            J421                                 31.1500     254.0000     102.1976       0.0000 CV ;
 P450                            J418                            J422                                 19.4700     254.0000      96.9651       0.0000  ;
 P46                             J69                             J70                                  70.8600     102.0000     112.6626       0.0000  ;
 P465                            J421                            J14                                  18.2000     254.0000      86.5654       0.0000  ;
 P467                            J422                            J420                                 15.1700     254.0000      96.1541       0.0000  ;
 P468                            J420                            J287                                 31.2900     254.0000     105.2734       0.0000  ;
 P48                             J73                             J71                                  28.9800     152.0000     113.5196       0.0000  ;
 P482                            J9                              J3                                  321.8900     152.0000      78.9039       0.0000  ;
 P484                            J438                            J13                                 336.5700     203.0000      79.9800       0.0000  ;
 P49                             J72                             J74                                 134.9200     152.0000     121.7050       0.0000  ;
 P492                            J86                             J243                                157.3200     101.6000     114.1137       0.0000  ;
 P5                              J1223                           J218                                588.9700     406.0000      83.5619       0.0000  ;
 P500                            J90                             J252                                 24.2300     203.0000     112.6228       0.0000  ;
 P501                            J571                            J572                                 11.3200     152.4000     111.4535       0.0000  ;
 P502                            J89                             J574                                  9.1900      76.2000      99.5946       0.0000  ;
 P51                             J68                             J77                                  57.4700     102.0000      92.2379       0.0000  ;
 P510                            J16                             J15                                 193.3700     102.0000     104.9547       0.0000  ;
 P52                             J78                             J51                                  83.2600     102.0000      89.6542       0.0000  ;
 P524                            J511                            J580                                170.5400     305.0000      96.2278       0.0000  ;
 P527                            J580                            J497                                149.0400     305.0000      73.1242       0.0000  ;
 P529                            J278                            J281                                212.3100     102.0000     103.9178       0.0000  ;
 P53                             J384                            J1208                                10.3200     203.0000      87.5607       0.0000  ;
 P54                             J488                            J491                                111.6700      51.0000      92.3979       0.0000  ;
 P55                             J82                             J83                                  99.8600      76.0000      87.6530       0.0000  ;
 P57                             J84                             J85                                 288.7700     152.0000      99.5967       0.0000  ;
 P58                             J86                             J84                                 503.9100     102.0000     100.8492       0.0000  ;
 P596                            J56                             J58                                  76.3900      76.0000     112.8056       0.0000  ;
 P597                            J281                            J284                                 79.6800     102.0000     101.1212       0.0000  ;
 P6                              J180                            J171                                199.3900     152.0000      94.6451       0.0000  ;
 P609                            J57                             J56                                  86.0700      76.0000     111.6336       0.0000  ;
 P610                            J15                             J17                                 206.5800      76.0000      95.7998       0.0000  ;
 P63                             J96                             J95                                 165.9500     254.0000      88.7273       0.0000  ;
 P633                            J54                             J67                                 173.8800     152.0000     119.1333       0.0000  ;
 P64                             J96                             J97                                 126.6300     203.0000      80.2477       0.0000  ;
 P65                             J353                            J351                                164.9300     102.0000     101.9473       0.0000  ;
 P67                             J97                             J102                                330.2400     203.0000      74.1138       0.0000  ;
 P670                            J17                             J18                                  54.4100     152.0000      98.7041       0.0000  ;
 P671                            J18                             J16                                  62.9700     152.0000      94.8379       0.0000  ;
 P68                             J195                            J188                                302.7400     305.0000      83.2209       0.0000  ;
 P69                             J1223                           J40                                 103.6300     152.0000      72.3518       0.0000  ;
 P697                            J16                             J19                                  88.8900     102.0000      97.7625       0.0000  ;
 P7                              J218                            J211                                 60.2200     508.0000      78.4537       0.0000  ;
 P70                             J40                             J375                                 88.3600     152.0000      72.8439       0.0000  ;
 P71                             J188                            J191                                419.4000     254.0000      84.7287       0.0000  ;
 P72                             J95                             J110                                247.4600     305.0000      85.0357       0.0000  ;
 P724                            J78                             J268                                 92.7200     152.0000      96.7070       0.0000  ;
 P725                            J78                             J295                                117.3200     152.0000     105.2924       0.0000  ;
 P752                            J297                            T7                                   70.3600     152.0000     106.1657       0.0000  ;
 P753                            J297                            J221                                 71.9100     152.0000      89.5241       0.0000  ;
 P754                            J19                             J15                                  92.4900      51.0000      84.8277       0.0000  ;
 P755                            J140                            J141                                 47.1200     305.0000     114.1299       0.0000  ;
 P756                            J123                            J141                                 41.6600     305.0000     107.9167       0.0000  ;
 P757                            J1024                           J142                                568.4300     305.0000      99.8313       0.0000  ;
 P758                            J1025                           J1024                               102.2100     305.0000      93.3573       0.0000  ;
 P759                            J221                            J298                                 97.1900     152.0000     104.4350       0.0000  ;
 P760                            J298                            J312                                 88.5400     152.0000     101.8544       0.0000  ;
 P761                            J312                            J83                                 171.2700     152.0000      96.9921       0.0000  ;
 P763                            J141                            J157                                387.5900     305.0000     112.2055       0.0000  ;
 P766                            J318                            J303                                 37.8500     152.0000      95.0373       0.0000  ;
 P767                            J157                            J94                                 227.5000     305.0000     109.3149       0.0000  ;
 P768                            J157                            J158                                217.0300     254.0000     116.5116       0.0000  ;
 P769                            J94                             J168                                154.2600     305.0000     110.6186       0.0000  ;
 P771                            J168                            J170                                 69.3600     203.0000      99.6322       0.0000  ;
 P772                            J168                            J176                                215.0200     305.0000      85.8031       0.0000  ;
 P775                            J176                            J178                                129.4200     203.0000     108.3820       0.0000  ;
 P776                            J178                            J184                                144.5000     102.0000     114.3497       0.0000  ;
 P777                            J176                            J185                                402.3100     305.0000     111.7656       0.0000  ;
 P779                            J185                            J190                                524.4900     203.0000      87.9098       0.0000  ;
 P780                            J18                             J406                                153.5600     203.0000     104.9547       0.0000  ;
 P781                            J83                             J318                                130.1800     152.0000      90.9141       0.0000  ;
 P783                            J190                            J197                                674.9600     203.0000     115.0802       0.0000  ;
 P784                            J213                            J190                                 88.9600     102.0000      98.4320       0.0000  ;
 P785                            J190                            J215                                184.7100     102.0000      89.6475       0.0000  ;
 P786                            J197                            J216                                166.2700     203.0000     110.0002       0.0000  ;
 P787                            J216                            T3                                  127.0800     102.0000     130.1224       0.0000  ;
 P788                            J216                            J227                                107.8500     152.0000     113.9141       0.0000  ;
 P789                            J1056                           J366                                285.9500     203.0000      74.9687       0.0000  ;
 P791                            J227                            J238                                 82.5000     152.0000     115.9461       0.0000  ;
 P794                            J238                            J239                                 39.0400     203.0000     123.9466       0.0000  ;
 P795                            J239                            J255                                129.4100     203.0000      97.7803       0.0000  ;
 P796                            J256                            J238                                 22.4200     203.0000      89.8762       0.0000  ;
 P797                            J227                            J258                                 21.6400     102.0000     117.0542       0.0000  ;
 P798                            J255                            J260                                684.0700     203.0000     116.0879       0.0000  ;
 P8                              J218                            J212                                 11.3500     406.0000      76.0774       0.0000  ;
 P800                            J344                            J1170                                15.9300     203.0000     109.6676       0.0000  ;
 P801                            J1170                           J347                                  9.4700     203.0000     104.4689       0.0000  ;
 P804                            J1169                           J265                                 68.2700     102.0000     103.0053       0.0000  ;
 P805                            J265                            J266                                 96.5700     152.0000     114.5602       0.0000  ;
 P806                            J266                            J260                                 32.5100     152.0000     103.8990       0.0000  ;
 P807                            J260                            J350                                162.8200     203.0000     100.1493       0.0000  ;
 P808                            J83                             J311                                253.4700     203.0000      92.0642       0.0000  ;
 P809                            J321                            J324                                 17.3500     102.0000     109.3503       0.0000  ;
 P810                            J406                            J394                                 64.3000     203.0000      88.9390       0.0000  ;
 P811                            J320                            J321                                 50.1700     102.0000      89.5672       0.0000  ;
 P813                            J328                            J320                                 30.8500     152.0000      76.0416       0.0000  ;
 P815                            J329                            J328                                 50.5200     102.0000      84.3422       0.0000  ;
 P817                            J1158                           J1153                               253.3000     203.0000      72.6581       0.0000  ;
 P819                            J1153                           J1157                                 8.0200     203.0000     105.0733       0.0000  ;
 P821                            J354                            J267                                 64.7800     102.0000      83.9452       0.0000  ;
 P822                            J267                            J353                                 11.7100     102.0000      99.5936       0.0000  ;
 P823                            J236                            J237                                 18.8400      76.0000     113.3618       0.0000  ;
 P826                            J237                            J244                                335.2900      76.0000      99.1486       0.0000  ;
 P827                            J244                            J247                                119.0700      76.0000     103.7402       0.0000  ;
 P83                             J155                            J160                                 15.1400     610.0000      75.6638       0.0000  ;
 P830                            J247                            J248                                 89.3000      76.0000      99.0440       0.0000  ;
 P831                            J248                            J249                                 62.2000      76.0000      86.2918       0.0000  ;
 P84                             J183                            J187                                148.6300     203.0000      97.4135       0.0000  ;
 P840                            J311                            J320                                235.2800     203.0000      97.7704       0.0000  ;
 P841                            J297                            J331                                347.8300      76.0000      93.6766       0.0000  ;
 P842                            J62                             J55                                  64.4100      52.0000      95.5212       0.0000  ;
 P844                            J59                             J62                                  12.4900     102.0000     113.8083       0.0000  ;
 P846                            J58                             J118                                 94.8400     203.0000     103.9805       0.0000  ;
 P847                            J55                             J118                                 68.6300     152.0000      91.0711       0.0000  ;
 P85                             J132                            J133                                 36.6000      76.0000      69.9267       0.0000  ;
 P850                            J59                             J57                                 241.1300     101.6000     112.5311       0.0000  ;
 P851                            J62                             J57                                 228.7800      76.0000     121.9332       0.0000  ;
 P852                            J58                             J67                                  40.3900     203.0000     105.3809       0.0000  ;
 P853                            J67                             J53                                 295.6800     203.0000     118.6474       0.0000  ;
 P855                            J92                             J76                                  37.8800     102.0000     114.8547       0.0000  ;
 P858                            J92                             J68                                 195.3800     102.0000     113.4100       0.0000  ;
 P859                            J71                             J77                                  90.8100     152.0000      95.2859       0.0000  ;
 P86                             J134                            J135                                161.0000     305.0000     110.5000       0.0000  ;
 P861                            J77                             J72                                 110.7900     152.0000      87.9410       0.0000  ;
 P866                            J68                             J61                                  17.3700     102.0000      92.1738       0.0000  ;
 P87                             J187                            J137                                 80.0300     203.0000      76.3985       0.0000  ;
 P871                            J61                             J69                                  48.1500     102.0000      91.8071       0.0000  ;
 P880                            J1160                           J1161                               112.8400      76.0000      86.0350       0.0000  ;
 P889                            J1169                           J1170                                15.7200     203.0000      88.7411       0.0000  ;
 P89                             J375                            J372                                104.3000     152.0000      78.4305       0.0000  ;
 P892                            J414                            J13                                  30.3900     254.0000      69.8485       0.0000  ;
 P9                              J212                            J217                                 49.9500     254.0000      66.7492       0.0000  ;
 P90                             J372                            J376                                 98.9400     102.0000      62.3189       0.0000  ;
 P91                             J143                            J144                                572.3400     102.0000      94.3389       0.0000  ;
 P914                            J399                            J20                                  38.6100     203.0000      91.1800       0.0000  ;
 P915                            J1208                           J362                                 10.5800     152.0000      72.7725       0.0000  ;
 P92                             J137                            J180                                 63.1200     203.0000      83.1066       0.0000  ;
 P924                            J195                            J1219                                82.3800     254.0000      74.4590       0.0000  ;
 P927                            J210                            J1223                               348.8800     406.0000      84.5315       0.0000  ;
 P929                            J401                            J399                                 83.3100     203.0000      90.0826       0.0000  ;
 P930                            J399                            J21                                  78.9500     203.0000      88.2000       0.0000  ;
 P931                            J20                             J406                                248.4000     203.0000      87.0831       0.0000  ;
 P932                            J17                             J399                                381.5600     203.0000      84.9615       0.0000  ;
 P933                            J371                            J23                                 130.5400     305.0000      87.9469       0.0000  ;
 P934                            J23                             J385                                 18.4600     254.0000     102.9935       0.0000  ;
 P935                            J385                            J22                                 152.1300     305.0000     100.0547       0.0000  ;
 P937                            J385                            J251                                198.0900     254.0000      74.2779       0.0000  ;
 P938                            J251                            J257                                168.9500     254.0000      74.4755       0.0000  ;
 P939                            J26                             J25                                 248.7600     152.0000      95.7893       0.0000  ;
 P94                             J123                            J145                                 51.3500     305.0000     139.0835       0.0000  ;
 P940                            J25                             J27                                 187.9900     152.0000      99.2821       0.0000  ;
 P941                            J27                             J30                                 142.5800     152.0000      79.3728       0.0000  ;
 P942                            J26                             J27                                  85.0800     152.0000      83.5947       0.0000  ;
 P943                            J81                             J28                                  84.2100      76.0000      86.7748       0.0000  ;
 P944                            J26                             J31                                  59.5800     254.0000      82.3530       0.0000  ;
 P946                            J30                             J31                                 143.0300     102.0000      98.0610       0.0000  ;
 P947                            J28                             J32                                 122.4300     152.0000      76.8045       0.0000  ;
 P948                            J32                             J29                                  74.7100     152.0000     104.8491       0.0000  ;
 P949                            J31                             J35                                  24.3900     254.0000      92.6870       0.0000  ;
 P95                             J140                            J145                                 50.7000     305.0000     118.4307       0.0000  ;
 P951                            J257                            J37                                 338.8000     254.0000      94.7131       0.0000  ;
 P953                            J37                             J35                                 495.6600     254.0000      85.4054       0.0000  ;
 P954                            J36                             J34                                 294.0700     203.0000      78.6689       0.0000  ;
 P955                            J34                             J33                                 131.7400     102.0000      85.1813       0.0000  ;
 P956                            J34                             J38                                 115.1700     152.0000      68.2529       0.0000  ;
 P957                            J38                             J33                                  51.0500     152.0000      98.1514       0.0000  ;
 P958                            J38                             J32                                 122.4100     102.0000     105.3081       0.0000  ;
 P959                            J33                             J28                                 123.4200     102.0000      98.2207       0.0000  ;
 P96                             J414                            J417                                 53.7200     254.0000      87.9028       0.0000  ;
 P961                            J444                            J366                                234.5500     203.0000      85.6539       0.0000  ;
 P962                            J6                              J1058                                49.8300     152.0000      90.7478       0.0000  ;
 P963                            J366                            J205                                 93.5400     203.0000      85.5303       0.0000  ;
 P964                            J205                            J369                                129.9100     152.0000      96.2637       0.0000  ;
 P965                            J205                            J367                                135.0600     203.0000      93.9427       0.0000  ;
 P966                            J367                            J206                                 31.3200     203.0000      82.5088       0.0000  ;
 P967                            J206                            J200                                207.5400     203.0000      82.1071       0.0000  ;
 P968                            J200                            J198                                 68.1700     102.0000      78.3964       0.0000  ;
 P969                            J200                            J1154                               149.1600     203.0000      86.2672       0.0000  ;
 P97                             J154                            J155                                 24.4100     610.0000      88.8953       0.0000  ;
 P970                            J1154                           J199                                165.0400     203.0000      87.7951       0.0000  ;
 P971                            J367                            J370                                136.9400     152.0000      77.8295       0.0000  ;
 P972                            J370                            J1158                               219.4200     152.0000      82.6695       0.0000  ;
 P973                            J1158                           J365                                164.6800     203.0000      71.9319       0.0000  ;
 P974                            J365                            J444                                186.4000     203.0000      72.7187       0.0000  ;
 P975                            J369                            J365                                159.5600     152.0000      74.7236       0.0000  ;
 P976                            J359                            J358                                 83.3300      76.0000      83.2023       0.0000  ;
 P977                            J89                             J91                                  45.9800     102.0000     102.4317       0.0000  ;
 P978                            J358                            J355                                178.9700      76.0000      78.8556       0.0000  ;
 P98                             J156                            J154                                174.5300     610.0000      71.7523       0.0000  ;
 P981                            J361                            J351                                 36.1900      76.0000      80.2162       0.0000  ;
 P982                            J351                            J349                                 87.2400     203.0000      98.5114       0.0000  ;
 P983                            J349                            J352                                180.2000     101.6000      91.8964       0.0000  ;
 P984                            J349                            J381                                 16.0300     101.6000     108.9555       0.0000  ;
 P986                            J381                            J348                                229.5400     101.6000      87.0840       0.0000  ;
 P987                            J348                            J232                                 94.5600     101.6000      96.4064       0.0000  ;
 P988                            J232                            J382                                  9.7400     101.6000     102.5172       0.0000  ;
 P989                            J1153                           J1155                                91.5900      51.0000      82.0703       0.0000  ;
 P99                             J110                            J109                                452.3700     508.0000      96.6382       0.0000  ;
 P990                            J1155                           J1154                                78.8700     102.0000      85.7877       0.0000  ;
 P991                            J214                            J202                                 20.2500     203.0000      74.3133       0.0000  ;
 P992                            J202                            J314                                 69.1500     203.0000      80.6408       0.0000  ;
 P993                            J314                            J199                                 63.5200     203.0000      80.2320       0.0000  ;
 P994                            J199                            J1157                               115.3900     203.0000      83.0944       0.0000  ;
 P995                            J1157                           J201                                228.9900     152.0000      82.4996       0.0000  ;
 P996                            J332                            J201                                 10.2200     203.0000      84.5761       0.0000  ;
 P997                            J201                            J308                                154.8700     203.0000      96.6174       0.0000  ;
 P998                            J308                            J204                                107.9800     203.0000      90.6408       0.0000  ;
 P999                            J203                            J341                                 81.6700     254.0000      68.7046       0.0000  ;
 1                               J32                             N2                                  328.7400     102.0000     100.0000       0.0000  ;
 2                               N11                             N1                                  328.9800     102.0000     100.0000       0.0000  ;
 3                               N1                              N7                                  113.0500     102.0000     100.0000       0.0000  ;
 4                               N7                              N6                                  310.4000     102.0000     100.0000       0.0000  ;
 5                               N6                              N5                                  231.1000     102.0000     100.0000       0.0000  ;
 6                               N7                              N8                                  218.9300     102.0000     100.0000       0.0000  ;
 7                               N8                              N4                                  259.3700     102.0000     100.0000       0.0000  ;
 8                               N9                              N5                                  470.5200     102.0000     100.0000       0.0000  ;
 9                               N4                              N3                                  244.5200     102.0000     100.0000       0.0000  ;
 10                              N1                              N3                                  393.4200     102.0000     100.0000       0.0000  ;
 11                              N3                              N2                                  314.3300     102.0000     100.0000       0.0000  ;
 12                              N2                              N10                                 240.6500     102.0000     100.0000       0.0000  ;
 13                              N10                             N9                                  293.7300     102.0000     100.0000       0.0000  ;
 14                              N4                              N9                                  221.7600     102.0000     100.0000       0.0000  ;

[PUMPS]
 PU1                             J285                            J273                             HEAD 8 ;
 PU2                             J280                            J269                             HEAD 8 ;
 PU3                             J276                            J274                             HEAD 8 ;
 PU4                             J299                            J292                             HEAD 9 ;
 PU5                             J300                            J256                             HEAD 9 ;
 PU6                             J289                            J415                             HEAD 10 ;
 PU7                             J290                            J291                             HEAD 10 ;
 PU8                             J301                            J304                             HEAD 9 ;
 PU9                             J302                            J306                             HEAD 9 ;
 PU10                            J307                            J317                             HEAD 11 ;
 PU11                            J309                            J323                             HEAD 11 ;

[VALVES]
 v1                              J35                             J88                                 203.2000   PRV      40.0000       0.0000 ;
 V45                             J253                            J130                                152.4000   PRV      40.0000       0.0000 ;
 V47                             J129                            J169                                101.6000   PRV      40.0000       0.0000 ;
 V2                              J14                             J422                                254.0000   TCV       0.0000       0.0000 ;
 N15                             J145                            N11                                  12.0000   PRV       0.0000       0.0000 ;

[DEMANDS]
 J511                                  1.763868    DMA2_pat ;
 J411                                  1.333560    DMA1_pat ;
 J414                                  1.448797    DMA1_pat ;
 J415                                  0.000000  ;
 J416                                  0.000000  ;
 J417                                  1.936850    DMA1_pat ;
 J418                                  0.000000  ;
 J419                                  0.000000  ;
 J310                                  2.036225    DMA4_pat ;
 J311                                  1.772595    DMA4_pat ;
 J312                                  0.113382    DMA4_pat ;
 J313                                  1.035083    DMA4_pat ;
 J314                                  2.156549    DMA1_pat ;
 J315                                  1.976200    DMA1_pat ;
 J316                                  0.933840    DMA1_pat ;
 J318                                  2.404883    DMA4_pat ;
 J319                                  2.178615    DMA4_pat ;
 J210                                  0.692308    DMA1_pat ;
 J211                                  2.373893    DMA1_pat ;
 J212                                  0.910047    DMA1_pat ;
 J214                                  1.312171    DMA1_pat ;
 J217                                  1.917780    DMA1_pat ;
 J218                                  0.133761    DMA1_pat ;
 J219                                  1.481145    DMA5_pat ;
 J110                                  1.171750    DMA1_pat ;
 J420                                  0.000000  ;
 J421                                  1.556742    DMA1_pat ;
 J422                                  0.000000  ;
 J1153                                 0.659483    DMA1_pat ;
 J1154                                 0.698355    DMA1_pat ;
 J1155                                 2.074505    DMA1_pat ;
 J425                                  0.000000  ;
 J426                                  0.000000  ;
 J1157                                 2.465234    DMA1_pat ;
 J427                                  0.000000  ;
 J1158                                 0.567165    DMA1_pat ;
 J428                                  1.737789    DMA1_pat ;
 J429                                  2.450009    DMA1_pat ;
 J320                                  0.609828    DMA4_pat ;
 J321                                  1.334682    DMA4_pat ;
 J322                                  0.265925    DMA4_pat ;
 J324                                  2.498536    DMA4_pat ;
 J1056                                 1.690440    DMA1_pat ;
 J327                                  0.039260    DMA4_pat ;
 J1058                                 1.437960    DMA1_pat ;
 J328                                  0.250131    DMA4_pat ;
 J329                                  0.257557    DMA4_pat ;
 J220                                  1.997211    DMA5_pat ;
 J221                                  0.711201    DMA4_pat ;
 J225                                  0.114123    DMA1_pat ;
 J226                                  0.739432    DMA1_pat ;
 J50                                   0.955026    DMA4_pat ;
 J51                                   0.752427    DMA4_pat ;
 J53                                   2.371428    DMA5_pat ;
 J54                                   2.449574    DMA5_pat ;
 J128                                  1.003435    DMA2_pat ;
 J55                                   0.695700    DMA5_pat ;
 J129                                  0.401103    DMA2_pat ;
 J56                                   0.407054    DMA5_pat ;
 J57                                   1.616467    DMA5_pat ;
 J58                                   1.025183    DMA5_pat ;
 J59                                   1.031918    DMA5_pat ;
 J1160                                 1.781826    DMA1_pat ;
 J1161                                 0.815515    DMA1_pat ;
 J431                                  1.582947    DMA1_pat ;
 J432                                  0.518903    DMA1_pat ;
 J433                                  0.465033    DMA1_pat ;
 J434                                  1.458398    DMA1_pat ;
 J435                                  0.201787    DMA1_pat ;
 J436                                  1.144929    DMA1_pat ;
 J438                                  2.264325    DMA1_pat ;
 J1169                                 0.653421    DMA3_pat ;
 J439                                  1.963030    DMA1_pat ;
 J330                                  0.947256    DMA4_pat ;
 J331                                  0.724163    DMA4_pat ;
 J332                                  1.986000    DMA1_pat ;
 J333                                  1.579356    DMA1_pat ;
 J334                                  1.569105    DMA1_pat ;
 J335                                  1.071141    DMA1_pat ;
 J336                                  0.244935    DMA1_pat ;
 J337                                  1.402600    DMA1_pat ;
 J231                                  1.736214    DMA4_pat ;
 J232                                  2.284295    DMA4_pat ;
 J233                                  0.000000  ;
 J234                                  0.045000    DMA2_pat ;
 J236                                  1.358401    DMA5_pat ;
 J237                                  2.290410    DMA5_pat ;
 J130                                  1.075653    DMA2_pat ;
 J131                                  1.694870    DMA2_pat ;
 J132                                  1.256135    DMA2_pat ;
 J133                                  1.284344    DMA2_pat ;
 J60                                   1.157450    DMA5_pat ;
 J134                                  0.883681    DMA2_pat ;
 J135                                  1.012086    DMA2_pat ;
 J62                                   0.674330    DMA5_pat ;
 J64                                   0.138984    DMA5_pat ;
 J65                                   0.609614    DMA5_pat ;
 J66                                   2.447695    DMA5_pat ;
 J67                                   0.152290    DMA5_pat ;
 J68                                   0.975729    DMA5_pat ;
 J69                                   0.912488    DMA5_pat ;
 J1170                                 1.224736    DMA3_pat ;
 J441                                  0.000000  ;
 J444                                  1.186148    DMA1_pat ;
 J341                                  0.643169    DMA1_pat ;
 J344                                  1.571880    DMA3_pat ;
 J345                                  1.355175    DMA3_pat ;
 J347                                  0.390756    DMA3_pat ;
 J348                                  2.346363    DMA4_pat ;
 J349                                  1.636248    DMA4_pat ;
 J241                                  1.265219    DMA5_pat ;
 J242                                  0.976179    DMA5_pat ;
 J243                                  0.268439    DMA5_pat ;
 J244                                  1.959989    DMA5_pat ;
 J245                                  1.149102    DMA5_pat ;
 J246                                  1.884220    DMA5_pat ;
 J247                                  1.490236    DMA5_pat ;
 J248                                  2.081826    DMA5_pat ;
 J249                                  0.046896    DMA5_pat ;
 J142                                  0.525922    DMA1_pat ;
 J143                                  0.184883    DMA1_pat ;
 J70                                   0.263633    DMA5_pat ;
 J144                                  0.829236    DMA1_pat ;
 J71                                   0.320625    DMA5_pat ;
 J72                                   0.000603    DMA5_pat ;
 J73                                   1.341985    DMA5_pat ;
 J74                                   1.642638    DMA5_pat ;
 J76                                   1.360035    DMA5_pat ;
 J77                                   2.068530    DMA5_pat ;
 J78                                   0.204734    DMA4_pat ;
 J350                                  0.479806    DMA3_pat ;
 J351                                  1.697283    DMA4_pat ;
 J352                                  1.135520    DMA4_pat ;
 J353                                  0.892559    DMA4_pat ;
 J354                                  0.374952    DMA4_pat ;
 J355                                  1.760990    DMA4_pat ;
 J358                                  2.321965    DMA4_pat ;
 J359                                  1.325530    DMA4_pat ;
 J250                                  0.224103    DMA5_pat ;
 J251                                  1.894323    DMA2_pat ;
 J252                                  1.004605    DMA2_pat ;
 J253                                  1.154686    DMA2_pat ;
 J254                                  1.230414    DMA2_pat ;
 J257                                  0.519069    DMA2_pat ;
 J154                                  0.824340    DMA1_pat ;
 J155                                  0.238573    DMA1_pat ;
 J82                                   1.474482    DMA4_pat ;
 J156                                  0.424683    DMA1_pat ;
 J83                                   2.319042    DMA4_pat ;
 J84                                   0.244824    DMA5_pat ;
 J85                                   1.109656    DMA5_pat ;
 J159                                  0.682367    DMA1_pat ;
 J86                                   2.181367    DMA5_pat ;
 J87                                   1.876719    DMA5_pat ;
 J89                                   0.682356    DMA2_pat ;
 J360                                  1.684118    DMA4_pat ;
 J361                                  0.641572    DMA4_pat ;
 J362                                  0.224742    DMA4_pat ;
 J363                                  0.000000  ;
 J364                                  0.000000  ;
 J365                                  1.975323    DMA1_pat ;
 J366                                  0.743145    DMA1_pat ;
 J1208                                 0.588205    DMA4_pat ;
 J367                                  1.201186    DMA1_pat ;
 J369                                  0.636504    DMA1_pat ;
 J160                                  0.851517    DMA1_pat ;
 J161                                  0.112335    DMA1_pat ;
 J162                                  1.206070    DMA1_pat ;
 J163                                  0.515043    DMA1_pat ;
 J164                                  2.161336    DMA1_pat ;
 J91                                   1.471572    DMA2_pat ;
 J165                                  1.887271    DMA1_pat ;
 J166                                  2.319708    DMA1_pat ;
 J167                                  0.827542    DMA1_pat ;
 J94                                   1.357353    DMA3_pat ;
 J95                                   0.201728    DMA1_pat ;
 J96                                   1.585930    DMA1_pat ;
 J97                                   1.025092    DMA1_pat ;
 J976                                  2.401058    DMA1_pat ;
 J571                                  0.286559    DMA2_pat ;
 J572                                  2.308613    DMA2_pat ;
 J573                                  1.550525    DMA2_pat ;
 J574                                  0.869316    DMA2_pat ;
 J575                                  0.373115    DMA2_pat ;
 J576                                  1.199946    DMA2_pat ;
 J370                                  0.548523    DMA1_pat ;
 J371                                  0.000000  ;
 J372                                  0.326052    DMA1_pat ;
 J373                                  0.072215    DMA1_pat ;
 J374                                  0.863480    DMA1_pat ;
 J375                                  1.369171    DMA1_pat ;
 J376                                  2.307387    DMA1_pat ;
 J377                                  1.345615    DMA1_pat ;
 J1219                                 1.016054    DMA1_pat ;
 J379                                  2.118114    DMA1_pat ;
 J171                                  2.065565    DMA1_pat ;
 J172                                  1.681070    DMA1_pat ;
 J173                                  1.804737    DMA1_pat ;
 J174                                  2.491929    DMA1_pat ;
 J175                                  0.849515    DMA1_pat ;
 J177                                  1.238028    DMA1_pat ;
 J179                                  1.032420    DMA1_pat ;
 J580                                  1.738205    DMA2_pat ;
 J486                                  0.447723    DMA2_pat ;
 J487                                  1.057296    DMA2_pat ;
 J488                                  1.357943    DMA2_pat ;
 J489                                  2.036660    DMA2_pat ;
 J381                                  1.352285    DMA4_pat ;
 J1223                                 1.068833    DMA1_pat ;
 J382                                  1.272670    DMA4_pat ;
 J384                                  0.000000  ;
 J385                                  0.000000  ;
 J180                                  1.224576    DMA1_pat ;
 J181                                  1.702049    DMA1_pat ;
 J1024                                 2.216500    DMA1_pat ;
 J183                                  0.926288    DMA1_pat ;
 J1025                                 0.756243    DMA1_pat ;
 J186                                  0.732167    DMA1_pat ;
 J187                                  0.375779    DMA1_pat ;
 J188                                  1.324553    DMA1_pat ;
 J189                                  0.558155    DMA1_pat ;
 J490                                  1.461324    DMA2_pat ;
 J491                                  0.908647    DMA2_pat ;
 J492                                  2.189937    DMA2_pat ;
 J493                                  1.195035    DMA2_pat ;
 J494                                  0.476583    DMA2_pat ;
 J495                                  1.710156    DMA2_pat ;
 J496                                  1.868540    DMA2_pat ;
 J497                                  1.534837    DMA2_pat ;
 J498                                  1.955348    DMA2_pat ;
 J500                                  0.404360    DMA2_pat ;
 J499                                  2.019450    DMA2_pat ;
 J501                                  0.506545    DMA2_pat ;
 J502                                  2.391906    DMA2_pat ;
 J503                                  0.164628    DMA2_pat ;
 J504                                  0.153805    DMA2_pat ;
 J394                                  0.346154    DMA2_pat ;
 J509                                  0.949013    DMA2_pat ;
 J399                                  0.000000  ;
 J401                                  0.000000  ;
 J406                                  0.000000  ;
 J295                                  0.434433    DMA4_pat ;
 J407                                  0.000000  ;
 J296                                  1.787041    DMA4_pat ;
 J408                                  1.332556    DMA1_pat ;
 J297                                  1.402524    DMA4_pat ;
 J298                                  0.541835    DMA4_pat ;
 J191                                  1.170014    DMA1_pat ;
 J303                                  1.865886    DMA4_pat ;
 J192                                  1.880776    DMA1_pat ;
 J193                                  0.997330    DMA1_pat ;
 J305                                  2.257748    DMA4_pat ;
 J194                                  1.865018    DMA1_pat ;
 J195                                  0.221399    DMA1_pat ;
 J196                                  1.586429    DMA1_pat ;
 J308                                  1.782570    DMA1_pat ;
 J198                                  0.039205    DMA1_pat ;
 J200                                  1.077861    DMA1_pat ;
 J199                                  1.004957    DMA1_pat ;
 J201                                  0.688239    DMA1_pat ;
 J202                                  2.463435    DMA1_pat ;
 J203                                  2.006469    DMA1_pat ;
 J204                                  1.740253    DMA1_pat ;
 J205                                  1.043998    DMA1_pat ;
 J206                                  1.836220    DMA1_pat ;
 J207                                  0.692920    DMA1_pat ;
 J208                                  0.891466    DMA1_pat ;
 J101                                  1.083643    DMA1_pat ;
 J102                                  2.362428    DMA1_pat ;
 J109                                  0.303875    DMA1_pat ;
 J1                                    1.614879    DMA1_pat ;
 J2                                    0.869582    DMA1_pat ;
 J3                                    0.261081    DMA1_pat ;
 J4                                    0.463506    DMA1_pat ;
 J5                                    0.194212    DMA1_pat ;
 J6                                    1.081899    DMA1_pat ;
 J7                                    2.398178    DMA1_pat ;
 J8                                    1.355073    DMA1_pat ;
 J9                                    1.235941    DMA1_pat ;
 J10                                   2.432416    DMA1_pat ;
 J11                                   0.544500    DMA1_pat ;
 J12                                   0.947478    DMA1_pat ;
 J13                                   0.989611    DMA1_pat ;
 J14                                   0.000000  ;
 J15                                   0.000000  ;
 J16                                   0.346154    DMA2_pat ;
 J17                                   0.000000  ;
 J18                                   0.000000  ;
 J19                                   0.346154    DMA2_pat ;
 J20                                   0.000000  ;
 J21                                   0.346154    DMA2_pat ;
 J22                                   0.000000  ;
 J23                                   0.000000  ;
 J25                                   0.161227    DMA2_pat ;
 J26                                   1.890231    DMA2_pat ;
 J27                                   1.751286    DMA2_pat ;
 J28                                   1.242678    DMA2_pat ;
 J29                                   0.388590    DMA2_pat ;
 J30                                   0.559344    DMA2_pat ;
 J31                                   0.815360    DMA2_pat ;
 J32                                   1.961221    DMA2_pat ;
 J33                                   0.125656    DMA2_pat ;
 J34                                   1.295040    DMA2_pat ;
 J35                                   1.892574    DMA2_pat ;
 J36                                   2.001675    DMA2_pat ;
 J37                                   0.813014    DMA2_pat ;
 J38                                   2.431822    DMA2_pat ;
 J24                                   2.010668    DMA1_pat ;
 J39                                   1.687065    DMA1_pat ;
 J40                                   2.262824    DMA1_pat ;
 J123                                  2.189450    DMA3_pat ;
 J140                                  1.041621    DMA3_pat ;
 J141                                  0.307707    DMA3_pat ;
 J157                                  2.385395    DMA3_pat ;
 J158                                  1.993244    DMA3_pat ;
 J168                                  1.740713    DMA3_pat ;
 J170                                  1.004011    DMA3_pat ;
 J176                                  0.040745    DMA3_pat ;
 J178                                  0.419407    DMA3_pat ;
 J184                                  0.410586    DMA3_pat ;
 J185                                  1.274300    DMA3_pat ;
 J190                                  1.015156    DMA3_pat ;
 J197                                  0.265335    DMA3_pat ;
 J213                                  0.690309    DMA3_pat ;
 J215                                  1.607618    DMA3_pat ;
 J216                                  2.122750    DMA3_pat ;
 J227                                  1.244924    DMA3_pat ;
 J238                                  0.469439    DMA3_pat ;
 J239                                  2.241541    DMA3_pat ;
 J255                                  0.932035    DMA3_pat ;
 J256                                  0.000000  ;
 J258                                  1.927081    DMA3_pat ;
 J260                                  0.545001    DMA3_pat ;
 J265                                  1.117484    DMA3_pat ;
 J266                                  0.590070    DMA3_pat ;
 J267                                  2.195961    DMA4_pat ;
 J61                                   1.526082    DMA5_pat ;
 J92                                   0.936081    DMA5_pat ;
 J268                                  0.973755    DMA4_pat ;
 J278                                  2.151474    DMA2_pat ;
 J281                                  1.464845    DMA2_pat ;
 J283                                  2.328899    DMA2_pat ;
 J284                                  1.292982    DMA2_pat ;
 J136                                  0.825751    DMA2_pat ;
 J137                                  2.171135    DMA1_pat ;
 J145                                  0.647652    DMA3_pat ;
 J118                                  0.648854    DMA5_pat ;
 J52                                   0.446733    DMA4_pat ;
 J81                                   0.867393    DMA2_pat ;
 J88                                   0.006264    DMA2_pat ;
 J90                                   1.855855    DMA2_pat ;
 J93                                   6.306652    DMA2_pat ;
 J147                                  0.696474    DMA2_pat ;
 J148                                  1.757425    DMA2_pat ;
 J149                                  1.012163    DMA2_pat ;
 J150                                  2.028929    DMA2_pat ;
 J151                                  1.854451    DMA2_pat ;
 J152                                  1.094160    DMA2_pat ;
 J153                                  0.194952    DMA2_pat ;
 J169                                  1.026579    DMA2_pat ;
 J182                                  0.848438    DMA2_pat ;
 J222                                  1.776385    DMA2_pat ;
 J224                                  0.780720    DMA2_pat ;
 J230                                  1.996934    DMA4_pat ;
 J235                                  0.379390    DMA4_pat ;
 J240                                  1.482479    DMA2_pat ;
 J269                                  0.000000  ;
 J273                                  0.000000  ;
 J274                                  0.000000  ;
 J276                                  0.000000  ;
 J280                                  0.000000  ;
 J285                                  0.000000  ;
 J287                                  0.000000  ;
 J288                                  0.000000  ;
 J289                                  0.000000  ;
 J290                                  0.000000  ;
 J291                                  0.000000  ;
 J292                                  0.000000  ;
 J299                                  0.000000  ;
 J300                                  0.000000  ;
 J301                                  0.000000  ;
 J302                                  0.000000  ;
 J304                                  0.000000  ;
 J306                                  0.000000  ;
 J307                                  0.000000  ;
 J309                                  0.000000  ;
 J317                                  0.000000  ;
 J323                                  0.000000  ;
 N1                                    1.730769    DMA3_pat ;
 N2                                    1.615385    DMA3_pat ;
 N3                                    1.038462    DMA3_pat ;
 N4                                    1.384615    DMA3_pat ;
 N5                                    0.807692    DMA3_pat ;
 N6                                    1.153846    DMA3_pat ;
 N7                                    1.384615    DMA3_pat ;
 N8                                    0.807692    DMA3_pat ;
 N9                                    0.980769    DMA3_pat ;
 N10                                   0.807692    DMA3_pat ;
 N11                                   0.000000  ;

[EMITTERS]

[STATUS]
 PU1                             closed
 PU3                             closed
 PU4                             closed
 PU5                             closed
 PU6                             closed
 PU7                             closed
 PU8                             closed
 PU9                             closed
 PU10                            closed
 PU11                            closed
V2                              closed

[PATTERNS]
 DMA1_pat                              0.5692       0.4647       0.4385       0.3604       0.3098       0.3345
 DMA1_pat                              0.3847       0.4715       0.5501       0.6805       0.7036       0.6709
 DMA1_pat                              0.7969       0.7199       0.7706       0.7385       0.8148       0.7243
 DMA1_pat                              0.8070       0.7793       0.8668       0.7408       0.6704       0.6324
 DMA1_pat                              0.5225       0.5067       0.4456       0.4547       0.4755       0.5339
 DMA1_pat                              0.6625       0.6224       0.6760       0.7259       0.8031       0.7014
 DMA1_pat                              0.6934       0.6538       0.6214       0.6523       0.5719       0.5790
 DMA1_pat                              0.5821       0.7117       0.7045       0.6658       0.7417       0.6922
 DMA1_pat                              0.7271       0.6192       0.4630       0.4510       0.3093       0.2824
 DMA1_pat                              0.4333       0.4067       0.5450       0.6993       0.7399       0.6434
 DMA1_pat                              0.6809       0.6911       0.6773       0.6263       0.6267       0.7143
 DMA1_pat                              0.6819       0.7883       0.7578       0.7883       0.8020       0.8456
 DMA1_pat                              0.6049       0.4436       0.5132       0.3648       0.3178       0.4639
 DMA1_pat                              0.3957       0.6415       0.6711       0.6688       0.7946       0.6746
 DMA1_pat                              0.7543       0.8084       0.7137       0.6857       0.6812       0.5496
 DMA1_pat                              0.6822       0.5698       0.7433       0.8322       0.6789       0.7463
 DMA1_pat                              0.6013       0.5035       0.5191       0.3595       0.2992       0.4532
 DMA1_pat                              0.4296       0.5395       0.8963       0.8967       0.6826       0.5799
 DMA1_pat                              0.4290       0.4201       0.6294       0.6910       0.6706       0.6189
 DMA1_pat                              0.6826       0.8329       0.9028       0.8218       0.8495       0.6910
 DMA1_pat                              0.7163       0.5478       0.5335       0.4196       0.3560       0.3381
 DMA1_pat                              0.4524       0.5099       0.5646       0.7608       0.6216       0.6782
 DMA1_pat                              0.6929       0.6393       0.6199       0.6597       0.6563       0.6318
 DMA1_pat                              0.6041       0.7039       0.7725       0.8855       0.8833       0.7520
 DMA1_pat                              0.7141       0.4579       0.4465       0.4294       0.4018       0.4331
 DMA1_pat                              0.4699       0.5223       0.5908       0.7549       0.7700       0.6448
 DMA1_pat                              0.7321       0.7095       0.5481       0.5777       0.5924       0.6245
 DMA1_pat                              0.5597       0.7669       0.7170       0.7745       0.9045       0.8575
 DMA2_pat                              0.6184       0.4539       0.4447       0.3382       0.3158       0.3132
 DMA2_pat                              0.4145       0.4487       0.4987       0.5816       0.6842       0.7276
 DMA2_pat                              0.6697       0.7921       0.6684       0.8158       0.7711       0.8303
 DMA2_pat                              0.8079       0.7934       0.8355       0.8368       0.6776       0.6618
 DMA2_pat                              0.5677       0.4708       0.4708       0.4261       0.4282       0.4740
 DMA2_pat                              0.5795       0.6231       0.6839       0.7744       0.7712       0.7957
 DMA2_pat                              0.6625       0.7360       0.7115       0.5954       0.6349       0.6167
 DMA2_pat                              0.5816       0.5965       0.7009       0.6508       0.7158       0.7318
 DMA2_pat                              0.6811       0.7337       0.4990       0.3736       0.3156       0.2765
 DMA2_pat                              0.3480       0.4612       0.5287       0.6258       0.6689       0.7647
 DMA2_pat                              0.6662       0.6514       0.7566       0.5611       0.6555       0.6447
 DMA2_pat                              0.7161       0.8402       0.7714       0.7903       0.8483       0.8213
 DMA2_pat                              0.6652       0.5016       0.4929       0.4160       0.3611       0.4380
 DMA2_pat                              0.3941       0.6542       0.6059       0.8112       0.7695       0.6432
 DMA2_pat                              0.6970       0.6762       0.7080       0.7080       0.7058       0.5390
 DMA2_pat                              0.5807       0.5653       0.7541       0.8255       0.6937       0.7936
 DMA2_pat                              0.7519       0.5080       0.4853       0.3801       0.3371       0.3945
 DMA2_pat                              0.4841       0.6419       0.8128       0.8463       0.6825       0.5929
 DMA2_pat                              0.4255       0.4196       0.5833       0.6240       0.5869       0.5630
 DMA2_pat                              0.6598       0.8116       0.8116       0.8821       0.8582       0.8570
 DMA2_pat                              0.6704       0.5742       0.5022       0.4325       0.3736       0.3544
 DMA2_pat                              0.4673       0.4661       0.5935       0.7172       0.5863       0.5863
 DMA2_pat                              0.6812       0.6475       0.6896       0.7160       0.7076       0.6824
 DMA2_pat                              0.6607       0.7340       0.8061       0.7965       0.8421       0.7124
 DMA2_pat                              0.5943       0.4652       0.4943       0.4454       0.3268       0.5129
 DMA2_pat                              0.5140       0.5257       0.5826       0.6013       0.7792       0.6629
 DMA2_pat                              0.6827       0.7292       0.5896       0.6036       0.5885       0.6594
 DMA2_pat                              0.6257       0.6978       0.7827       0.8176       0.9292       0.7897
 DMA3_pat                              0.5445       0.4813       0.4221       0.3551       0.3235       0.3590
 DMA3_pat                              0.4103       0.4734       0.5602       0.6746       0.7536       0.7299
 DMA3_pat                              0.6707       0.7338       0.7062       0.7614       0.7141       0.8364
 DMA3_pat                              0.8719       0.7378       0.7259       0.7496       0.6707       0.7338
 DMA3_pat                              0.5870       0.4263       0.4427       0.4132       0.4329       0.4919
 DMA3_pat                              0.5542       0.6788       0.7543       0.7444       0.7936       0.6821
 DMA3_pat                              0.6952       0.6460       0.5936       0.5969       0.6395       0.6460
 DMA3_pat                              0.6428       0.6821       0.7280       0.6788       0.6920       0.7575
 DMA3_pat                              0.7141       0.7020       0.5043       0.3954       0.3147       0.2864
 DMA3_pat                              0.4196       0.4317       0.4962       0.6980       0.5890       0.6939
 DMA3_pat                              0.6939       0.7665       0.6939       0.5810       0.7060       0.7020
 DMA3_pat                              0.6657       0.8230       0.7383       0.8593       0.8150       0.7101
 DMA3_pat                              0.6060       0.4855       0.4554       0.3917       0.3683       0.4118
 DMA3_pat                              0.4085       0.6629       0.6027       0.7031       0.6596       0.6194
 DMA3_pat                              0.7098       0.8103       0.7634       0.8203       0.7634       0.5993
 DMA3_pat                              0.6797       0.6060       0.6897       0.8136       0.7031       0.6663
 DMA3_pat                              0.6227       0.5745       0.4541       0.3681       0.3303       0.4404
 DMA3_pat                              0.4060       0.6193       0.8911       0.9461       0.7397       0.5642
 DMA3_pat                              0.4576       0.4025       0.6709       0.6468       0.5917       0.5573
 DMA3_pat                              0.6227       0.8257       0.8911       0.8532       0.7534       0.7706
 DMA3_pat                              0.7455       0.5927       0.4883       0.3802       0.3355       0.3765
 DMA3_pat                              0.4473       0.5629       0.5256       0.7157       0.6374       0.5815
 DMA3_pat                              0.6747       0.6672       0.6374       0.6412       0.6710       0.6859
 DMA3_pat                              0.6001       0.7306       0.8499       0.8685       0.8424       0.7418
 DMA3_pat                              0.6642       0.5278       0.5134       0.4596       0.3590       0.4775
 DMA3_pat                              0.5278       0.5637       0.6103       0.6355       0.8006       0.7180
 DMA3_pat                              0.6139       0.6067       0.6211       0.6139       0.7180       0.5744
 DMA3_pat                              0.5816       0.6678       0.6786       0.9155       0.8258       0.7252
 DMA4_pat                              0.5245       0.4486       0.4367       0.3180       0.3180       0.3275
 DMA4_pat                              0.4248       0.4320       0.5744       0.6646       0.6907       0.7405
 DMA4_pat                              0.7619       0.7642       0.7191       0.6859       0.8283       0.8283
 DMA4_pat                              0.7453       0.8093       0.8307       0.7025       0.7737       0.6503
 DMA4_pat                              0.4973       0.4503       0.4386       0.4347       0.4268       0.5326
 DMA4_pat                              0.6344       0.7088       0.7636       0.7166       0.7616       0.7949
 DMA4_pat                              0.7695       0.6266       0.5991       0.5835       0.6011       0.5933
 DMA4_pat                              0.5678       0.5933       0.6285       0.7714       0.6990       0.8067
 DMA4_pat                              0.7314       0.6664       0.5341       0.3970       0.3248       0.2574
 DMA4_pat                              0.4234       0.4379       0.5485       0.6929       0.6135       0.7506
 DMA4_pat                              0.7723       0.6736       0.6953       0.6640       0.5798       0.6856
 DMA4_pat                              0.6712       0.8324       0.7386       0.8781       0.7506       0.6808
 DMA4_pat                              0.6721       0.4879       0.5304       0.4150       0.3462       0.4211
 DMA4_pat                              0.4676       0.5789       0.6599       0.7105       0.7206       0.6194
 DMA4_pat                              0.7186       0.7126       0.7632       0.7085       0.6660       0.5263
 DMA4_pat                              0.6296       0.6336       0.7166       0.7652       0.7611       0.7692
 DMA4_pat                              0.7166       0.5845       0.4998       0.3965       0.3119       0.4523
 DMA4_pat                              0.4378       0.6072       0.8240       0.8302       0.7456       0.6464
 DMA4_pat                              0.4192       0.4647       0.5907       0.6361       0.5927       0.6609
 DMA4_pat                              0.7043       0.7435       0.7518       0.8116       0.8757       0.6960
 DMA4_pat                              0.6601       0.5849       0.4989       0.4322       0.3419       0.3483
 DMA4_pat                              0.4688       0.5204       0.5311       0.6408       0.6451       0.5806
 DMA4_pat                              0.6881       0.7311       0.7332       0.6623       0.6601       0.6429
 DMA4_pat                              0.6214       0.7526       0.7870       0.8063       0.8407       0.8214
 DMA4_pat                              0.5928       0.4738       0.4613       0.4551       0.3736       0.4467
 DMA4_pat                              0.4571       0.4759       0.6513       0.7389       0.7264       0.7076
 DMA4_pat                              0.6617       0.6450       0.6387       0.6179       0.6617       0.6429
 DMA4_pat                              0.6325       0.7139       0.7786       0.7431       0.9310       0.7723
 DMA5_pat                              0.5361       0.4415       0.4073       0.2864       0.3232       0.3311
 DMA5_pat                              0.3679       0.5046       0.5886       0.6228       0.7253       0.7384
 DMA5_pat                              0.7700       0.6938       0.6938       0.7595       0.8146       0.8068
 DMA5_pat                              0.8514       0.8146       0.7673       0.7148       0.7989       0.6412
 DMA5_pat                              0.5555       0.4960       0.4541       0.4364       0.4982       0.5312
 DMA5_pat                              0.6106       0.6018       0.7450       0.7450       0.6899       0.6811
 DMA5_pat                              0.6547       0.6811       0.6282       0.5952       0.6392       0.6150
 DMA5_pat                              0.6569       0.5885       0.6150       0.7406       0.8266       0.7142
 DMA5_pat                              0.7669       0.7048       0.4860       0.3672       0.3078       0.3078
 DMA5_pat                              0.4077       0.4482       0.5050       0.6832       0.6643       0.7399
 DMA5_pat                              0.6940       0.6427       0.7723       0.5536       0.5887       0.7588
 DMA5_pat                              0.6535       0.8263       0.8182       0.8155       0.8128       0.6751
 DMA5_pat                              0.6553       0.4582       0.5202       0.3542       0.3431       0.4383
 DMA5_pat                              0.4582       0.6265       0.6685       0.7504       0.7195       0.6973
 DMA5_pat                              0.7682       0.8036       0.6331       0.6641       0.7283       0.5933
 DMA5_pat                              0.6730       0.6663       0.6066       0.7991       0.7217       0.6530
 DMA5_pat                              0.6371       0.5566       0.5590       0.4169       0.3055       0.4287
 DMA5_pat                              0.4169       0.5969       0.7793       0.8314       0.7437       0.6774
 DMA5_pat                              0.4571       0.4145       0.5495       0.5756       0.6182       0.6040
 DMA5_pat                              0.6679       0.8195       0.7816       0.9024       0.8787       0.7816
 DMA5_pat                              0.7026       0.5707       0.4540       0.4261       0.3678       0.3526
 DMA5_pat                              0.4439       0.5022       0.5986       0.7330       0.6899       0.5834
 DMA5_pat                              0.7660       0.6138       0.6442       0.6493       0.6442       0.6239
 DMA5_pat                              0.5935       0.7609       0.7634       0.8801       0.8421       0.7939
 DMA5_pat                              0.5974       0.4832       0.4492       0.4322       0.3570       0.4468
 DMA5_pat                              0.5002       0.5755       0.6678       0.7528       0.7552       0.6289
 DMA5_pat                              0.7212       0.6629       0.5415       0.5585       0.5828       0.6702
 DMA5_pat                              0.6727       0.6678       0.7552       0.8839       0.8475       0.7892

[CURVES]
 6                                    16.8889     156.7000
 6                                    19.5000     146.5000
 6                                    22.1389     136.2000
 6                                    25.9445     117.9000
 6                                    33.3333      50.0000
 7                                    18.2500      75.0000
 7                                    23.3889      64.0000
 7                                    30.6389      46.0000
 7                                    38.8889       0.0000
 4                                    30.1222     221.7600
 4                                    37.6361     202.4100
 4                                    43.7306     182.1600
 4                                    47.2222     160.0000
 5                                    31.9139     217.2700
 5                                    37.8778     201.9100
 5                                    42.5528     187.1500
 5                                    50.0000     140.0000
 2                                     9.8889      72.2000
 2                                    12.5278      62.3000
 2                                    13.3333      57.9000
 2                                    18.0556       0.0000
 3                                    11.3028      76.5900
 3                                    12.6583      68.1900
 3                                    14.0306      60.2900
 3                                    18.0556       0.0000
 1                                     3.9972      64.8600
 1                                    41.9056      48.4800
 1                                    56.1361      43.9600
 1                                    69.4667      39.5600
 1                                    77.2944      34.5300
 1                                    97.6611      28.8300
 1                                   138.8889       1.0000
 8                                     0.0000      70.0000
 8                                    60.0000      50.0000
 8                                   100.0000      30.0000
 9                                     0.0000      90.0000
 9                                    30.0000      70.0000
 9                                    50.0000      30.0000
 10                                    0.0000     120.0000
 10                                   30.0000     110.0000
 10                                   70.0000      30.0000
 11                                    0.0000      90.0000
 11                                   30.0000      50.0000
 11                                   40.0000      10.0000

[CONTROLS]
 LINK PU1 1.0000 IF NODE T1 BELOW 4.0000
 LINK PU1 0.0000 IF NODE T1 ABOVE 6.3000
 LINK PU2 1.0000 IF NODE T1 BELOW 1.0000
 LINK PU2 0.0000 IF NODE T1 ABOVE 4.5000
 LINK V2 open  IF NODE T2 BELOW 0.5000
 LINK V2 closed  IF NODE T2 ABOVE 5.5000
 LINK PU4 1.0000 IF NODE T3 BELOW 3.0000
 LINK PU4 0.0000 IF NODE T3 ABOVE 5.3000
 LINK PU5 1.0000 IF NODE T3 BELOW 1.0000
 LINK PU5 0.0000 IF NODE T3 ABOVE 3.5000
 LINK PU6 1.0000 IF NODE T4 BELOW 2.0000
 LINK PU6 0.0000 IF NODE T4 ABOVE 3.5000
 LINK PU7 1.0000 IF NODE T4 BELOW 3.0000
 LINK PU7 0.0000 IF NODE T4 ABOVE 4.5000
 LINK PU8 1.0000 IF NODE T5 BELOW 1.5000
 LINK PU8 0.0000 IF NODE T5 ABOVE 4.5000
 LINK PU10 1.0000 IF NODE T7 BELOW 2.5000
 LINK PU10 0.0000 IF NODE T7 ABOVE 4.8000
 LINK PU11 1.0000 IF NODE T7 BELOW 1.0000
 LINK PU11 0.0000 IF NODE T7 ABOVE 3.0000
 LINK PU3 1.0000 IF NODE T1 BELOW 0.5000
 LINK PU3 0.0000 IF NODE T1 ABOVE 2.5000
 LINK PU9 1.0000 IF NODE T5 BELOW 0.5000
 LINK PU9 0.0000 IF NODE T5 ABOVE 3.0000

[RULES]

[QUALITY]

[SOURCES]

[MIXING]
 T3                              MIXED          1.0000
 T1                              MIXED          1.0000
 T7                              MIXED          1.0000
 T6                              MIXED          1.0000
 T5                              MIXED          1.0000
 T2                              MIXED          1.0000
 T4                              MIXED          1.0000

[REACTIONS]
 ORDER  BULK            1.00
 ORDER  WALL            1
 ORDER  TANK            1.00
 GLOBAL BULK            0.000000
 GLOBAL WALL            0.000000

[ENERGY]
 GLOBAL EFFIC        70.0000
 DEMAND CHARGE       0.0000
 PUMP PU1                             PRICE   1.0000
 PUMP PU2                             PRICE   1.0000
 PUMP PU3                             PRICE   1.0000
 PUMP PU4                             PRICE   1.0000
 PUMP PU5                             PRICE   1.0000
 PUMP PU6                             PRICE   1.0000
 PUMP PU7                             PRICE   1.0000
 PUMP PU8                             PRICE   1.0000
 PUMP PU9                             PRICE   1.0000
 PUMP PU10                            PRICE   1.0000
 PUMP PU11                            PRICE   1.0000

[TIMES]
 DURATION            168:00:00
 HYDRAULIC TIMESTEP  0:15:00
 QUALITY TIMESTEP    0:05:00
 REPORT TIMESTEP     0:15:00
 REPORT START        0:00:00
 PATTERN TIMESTEP    1:00:00
 PATTERN START       0:00:00
 RULE TIMESTEP       0:01:30
 START CLOCKTIME     0:00:00
 STATISTIC           NONE

[OPTIONS]
 UNITS               LPS
 PRESSURE            METERS
 HEADLOSS            H-W
 UNBALANCED          CONTINUE 10
 QUALITY             AGE
 DEMAND MULTIPLIER   1.0000
 EMITTER EXPONENT    0.5000
 VISCOSITY           1.000000
 DIFFUSIVITY         1.000000
 SPECIFIC GRAVITY    1.000000
 TRIALS              100
 ACCURACY            0.01000000
 TOLERANCE           0.01000000
 CHECKFREQ           2
 MAXCHECK            10
 DAMPLIMIT           0.00000000

[REPORT]
 PAGESIZE            0
 STATUS              NO
 SUMMARY             NO
 ENERGY              NO
 MESSAGES            YES
 NODES               NONE
 LINKS               NONE
 Elevation           NO
 Demand              PRECISION 2
 Head                PRECISION 2
 Pressure            PRECISION 2
 Quality             PRECISION 2
 Length              NO
 Diameter            NO
 Flow                PRECISION 2
 Velocity            PRECISION 2
 Headloss            PRECISION 2
 Quality             NO
 State               NO
 Setting             NO
 Reaction            NO



[COORDINATES]
 J511                            -246643.520000  150768.110000
 J411                            -248212.980000  148750.190000
 J414                            -247493.990000  148416.240000
 J415                            -246594.180000  149477.910000
 J416                            -246486.730000  149817.860000
 J417                            -247408.470000  148278.460000
 J418                            -246985.610000  148482.760000
 J419                            -246866.830000  148824.850000
 J310                            -247788.570000  148853.360000
 J311                            -247845.590000  148962.640000
 J312                            -247850.340000  149138.430000
 J313                            -247802.830000  149048.160000
 J314                            -248553.520000  149542.290000
 J315                            -248634.290000  149613.560000
 J316                            -248943.120000  149247.710000
 J318                            -247964.370000  148976.890000
 J319                            -248030.890000  148896.120000
 J210                            -248791.080000  149048.160000
 J211                            -248900.360000  149390.250000
 J212                            -248672.300000  149242.960000
 J214                            -248495.290000  148973.680000
 J217                            -248681.810000  149471.020000
 J218                            -248767.330000  149299.980000
 J219                            -247413.220000  150126.690000
 J110                            -247921.610000  147893.610000
 J420                            -246919.090000  148962.640000
 J421                            -247060.440000  148293.870000
 J422                            -246957.100000  148767.840000
 J1153                           -247793.320000  149509.030000
 J1154                           -247988.120000  149547.040000
 J1155                           -247874.090000  149551.790000
 J425                            -246759.830000  149576.070000
 J426                            -246649.400000  149729.450000
 J1157                           -247870.260000  149649.690000
 J427                            -246649.400000  149594.480000
 J1158                           -247931.110000  149437.760000
 J428                            -247978.620000  148382.990000
 J429                            -248002.380000  148297.460000
 J320                            -247617.530000  148915.130000
 J321                            -247555.760000  148763.090000
 J322                            -247451.230000  148767.840000
 J324                            -247545.100000  148625.150000
 J1056                           -248271.790000  148956.040000
 J327                            -247684.040000  148981.640000
 J1058                           -246843.070000  148050.400000
 J328                            -247589.020000  149057.660000
 J329                            -247517.750000  149086.170000
 J220                            -247384.720000  150017.410000
 J221                            -247650.790000  149356.990000
 J225                            -249057.150000  149171.690000
 J226                            -249218.700000  149029.160000
 J50                             -247845.590000  149276.220000
 J51                             -247788.570000  149366.490000
 J53                             -247612.780000  150639.830000
 J54                             -247723.020000  150717.180000
 J128                            -247446.480000  151143.460000
 J55                             -247802.770000  150140.490000
 J129                            -247140.190000  151214.110000
 J56                             -247608.020000  150250.230000
 J57                             -247527.250000  150155.200000
 J58                             -247688.800000  150388.010000
 J59                             -247551.010000  149960.400000
 J1160                           -247379.970000  148131.170000
 J1161                           -247194.670000  148226.190000
 J431                            -247802.830000  148088.410000
 J432                            -247579.520000  148159.680000
 J433                            -247741.060000  148235.700000
 J434                            -247935.860000  148487.510000
 J435                            -248007.130000  148107.410000
 J436                            -247973.870000  148230.950000
 J438                            -248026.130000  148644.300000
 J1169                           -246120.890000  148877.120000
 J439                            -248030.890000  148449.500000
 J330                            -247636.530000  149143.190000
 J331                            -247598.520000  149214.450000
 J332                            -247538.970000  149631.290000
 J333                            -248368.220000  149946.150000
 J334                            -248262.890000  150005.520000
 J335                            -248506.010000  149941.390000
 J336                            -248648.550000  149912.890000
 J337                            -248857.600000  149722.840000
 J231                            -247037.880000  148853.360000
 J232                            -247132.900000  148843.860000
 J233                            -246827.310000  149717.180000
 J234                            -246913.170000  149873.540000
 J236                            -247281.300000  150502.450000
 J237                            -247408.470000  150445.030000
 J130                            -247698.300000  151076.940000
 J131                            -247109.520000  151079.140000
 J132                            -247199.420000  150943.910000
 J133                            -247280.190000  150967.660000
 J60                             -247484.490000  150055.420000
 J134                            -246919.090000  150364.260000
 J135                            -246995.510000  149926.480000
 J62                             -247650.790000  150131.440000
 J64                             -247565.260000  150720.600000
 J65                             -247446.940000  150674.230000
 J66                             -247612.780000  150426.020000
 J67                             -247630.990000  150551.530000
 J68                             -247855.090000  150658.830000
 J69                             -247950.110000  150497.290000
 J1170                           -246291.930000  148881.870000
 J441                            -246519.120000  149644.170000
 J444                            -248244.690000  149157.440000
 J341                            -248610.540000  149798.860000
 J344                            -246282.430000  148739.330000
 J345                            -246149.390000  148739.330000
 J347                            -246396.460000  148748.830000
 J348                            -247151.910000  148725.080000
 J349                            -247322.950000  148853.360000
 J241                            -247455.990000  150273.980000
 J242                            -247322.950000  150226.470000
 J243                            -247342.650000  150152.760000
 J244                            -247470.240000  150364.260000
 J245                            -247551.240000  150367.490000
 J246                            -247037.880000  150516.300000
 J247                            -247170.870000  150477.910000
 J248                            -247033.120000  150316.740000
 J249                            -247208.920000  150378.510000
 J142                            -248363.470000  148668.060000
 J143                            -248558.270000  148729.830000
 J70                             -248011.880000  150435.520000
 J144                            -248696.060000  148672.810000
 J71                             -247888.660000  150796.930000
 J72                             -248040.390000  150692.090000
 J73                             -247796.640000  150778.530000
 J74                             -248078.400000  150616.070000
 J76                             -247851.850000  150447.240000
 J77                             -247969.120000  150777.610000
 J78                             -247912.100000  149337.990000
 J350                            -246111.380000  149062.410000
 J351                            -247417.980000  148896.120000
 J352                            -247223.170000  149005.400000
 J353                            -247351.460000  149033.910000
 J354                            -247541.510000  148881.870000
 J355                            -247305.840000  148569.940000
 J358                            -247246.930000  148653.810000
 J359                            -247170.910000  148630.050000
 J250                            -247299.190000  150311.990000
 J251                            -246796.640000  150257.060000
 J252                            -246486.730000  150240.720000
 J253                            -247436.980000  151034.180000
 J254                            -247565.260000  151152.960000
 J257                            -246638.770000  150207.460000
 J154                            -246391.710000  147798.580000
 J155                            -246500.980000  147798.580000
 J82                             -247893.100000  149204.950000
 J156                            -246301.430000  147793.830000
 J83                             -247940.610000  149081.420000
 J84                             -247189.270000  150152.760000
 J85                             -247201.540000  150269.330000
 J159                            -246692.340000  147821.470000
 J86                             -247256.430000  150050.670000
 J87                             -247056.880000  150026.920000
 J89                             -247341.960000  151305.000000
 J360                            -247227.930000  148530.270000
 J361                            -247398.970000  148611.050000
 J362                            -247408.470000  149124.180000
 J363                            -246532.830000  149938.040000
 J364                            -246649.400000  149876.690000
 J365                            -248230.440000  149309.480000
 J366                            -248344.470000  149247.710000
 J1208                           -247256.430000  149157.440000
 J367                            -248477.500000  149399.750000
 J369                            -248287.450000  149361.740000
 J160                            -246577.000000  147812.840000
 J161                            -246961.860000  147675.050000
 J162                            -246771.810000  147513.510000
 J163                            -247227.930000  147803.330000
 J164                            -246871.580000  147675.050000
 J91                             -247262.890000  151306.140000
 J165                            -246895.340000  147770.080000
 J166                            -246895.340000  147556.270000
 J167                            -246890.590000  147432.740000
 J94                             -245797.800000  148363.980000
 J95                             -247774.320000  147884.110000
 J96                             -247622.280000  147950.620000
 J97                             -247717.300000  147964.880000
 J976                            -248468.000000  148706.070000
 J571                            -247099.640000  150635.080000
 J572                            -247164.730000  150717.180000
 J573                            -247361.050000  151207.980000
 J574                            -247441.730000  151243.240000
 J575                            -247161.410000  150858.380000
 J576                            -246937.740000  150539.260000
 J370                            -248173.420000  149447.260000
 J371                            -246630.990000  150054.600000
 J372                            -249128.420000  148934.130000
 J373                            -249180.690000  148843.860000
 J374                            -248981.130000  148934.130000
 J375                            -249014.390000  149090.920000
 J376                            -249128.420000  149067.170000
 J377                            -248800.590000  148900.870000
 J1219                           -247660.290000  147741.570000
 J379                            -249275.710000  148929.380000
 J171                            -247332.450000  147546.770000
 J172                            -247199.420000  147485.000000
 J173                            -247332.450000  147751.070000
 J174                            -247109.140000  147432.740000
 J175                            -247085.390000  147575.270000
 J177                            -247622.280000  147808.090000
 J179                            -247774.320000  147817.590000
 J580                            -246686.280000  150677.840000
 J486                            -246995.110000  150801.370000
 J487                            -247066.570000  150876.690000
 J488                            -246974.550000  150686.500000
 J489                            -247080.640000  150986.670000
 J381                            -247322.950000  148739.330000
 J1223                           -248795.840000  149190.700000
 J382                            -247118.650000  148948.380000
 J384                            -247161.410000  149214.450000
 J385                            -246876.330000  150098.190000
 J180                            -247227.930000  147570.520000
 J181                            -247123.400000  147698.810000
 J1024                           -248287.450000  148587.290000
 J183                            -247408.470000  147708.310000
 J1025                           -248225.690000  148468.510000
 J186                            -247413.220000  147627.540000
 J187                            -247265.940000  147622.790000
 J188                            -247536.760000  147565.770000
 J189                            -247446.480000  147561.020000
 J490                            -246876.390000  150753.990000
 J491                            -247072.710000  150784.660000
 J492                            -246913.200000  150858.280000
 J493                            -247226.080000  151054.600000
 J494                            -246771.810000  150668.330000
 J495                            -246881.080000  150616.070000
 J496                            -246781.310000  150511.540000
 J497                            -246765.960000  150803.070000
 J498                            -246857.330000  150483.040000
 J500                            -246610.260000  150920.150000
 J499                            -246471.480000  150925.770000
 J501                            -246440.810000  150864.420000
 J502                            -246391.730000  150956.440000
 J503                            -246462.970000  150782.360000
 J504                            -246538.970000  151036.200000
 J394                            -246173.150000  149604.060000
 J509                            -246325.190000  150806.120000
 J399                            -246287.430000  149888.960000
 J401                            -246348.780000  149809.200000
 J406                            -246201.540000  149661.960000
 J295                            -248026.130000  149290.470000
 J407                            -246424.960000  149665.820000
 J296                            -248116.410000  149228.710000
 J408                            -248235.190000  148268.960000
 J297                            -247536.760000  149299.980000
 J298                            -247712.550000  149242.960000
 J191                            -247479.740000  147461.240000
 J303                            -247897.850000  148858.110000
 J192                            -247033.120000  147850.850000
 J193                            -246957.100000  147926.870000
 J305                            -247817.080000  148758.330000
 J194                            -247493.990000  147793.830000
 J195                            -247584.270000  147651.290000
 J196                            -247375.210000  147850.850000
 J308                            -248005.220000  149796.930000
 J198                            -248311.210000  149594.550000
 J200                            -248149.670000  149547.040000
 J199                            -248250.620000  149698.770000
 J201                            -247741.420000  149704.910000
 J202                            -248591.530000  149366.490000
 J203                            -248734.070000  149594.550000
 J204                            -248306.460000  149798.860000
 J205                            -248472.750000  149314.230000
 J206                            -248339.720000  149513.780000
 J207                            -248477.500000  149499.530000
 J208                            -248843.350000  149613.560000
 J101                            -247926.360000  148017.140000
 J102                            -247812.330000  147993.380000
 J109                            -248045.140000  148007.640000
 J1                              -247075.890000  147770.080000
 J2                              -247536.760000  147694.060000
 J3                              -247265.940000  148064.650000
 J4                              -247508.250000  148007.640000
 J5                              -247641.280000  148045.650000
 J6                              -247042.630000  147988.630000
 J7                              -247170.910000  147964.880000
 J8                              -246990.360000  148221.440000
 J9                              -247109.140000  148164.430000
 J10                             -247926.360000  148178.680000
 J11                             -247836.080000  148411.490000
 J12                             -247579.520000  148363.980000
 J13                             -247731.560000  148554.030000
 J14                             -247132.900000  148463.760000
 J15                             -246353.700000  149570.800000
 J16                             -246258.670000  149437.760000
 J17                             -246287.430000  149729.450000
 J18                             -246256.760000  149551.530000
 J19                             -246404.000000  149459.510000
 J20                             -246238.350000  149778.530000
 J21                             -246391.710000  149974.650000
 J22                             -246815.040000  149974.850000
 J23                             -246759.830000  150011.660000
 J25                             -246115.650000  150361.350000
 J26                             -246152.460000  150250.920000
 J27                             -246211.160000  150440.280000
 J28                             -246054.370000  149418.760000
 J29                             -245864.320000  149732.340000
 J30                             -246268.170000  150373.760000
 J31                             -246277.680000  150259.730000
 J32                             -245750.290000  149485.270000
 J33                             -246072.710000  149563.800000
 J34                             -245949.840000  149699.080000
 J35                             -246238.350000  150097.550000
 J36                             -245935.590000  149808.360000
 J37                             -246538.990000  150083.930000
 J38                             -245907.060000  149600.610000
 J24                             -249004.890000  149756.100000
 J39                             -249114.170000  149808.360000
 J40                             -248909.870000  149033.910000
 J123                            -245474.720000  148321.220000
 J140                            -245517.480000  148444.750000
 J141                            -245579.240000  148363.980000
 J157                            -245688.520000  148316.470000
 J158                            -245588.750000  148202.440000
 J168                            -245892.830000  148397.240000
 J170                            -246021.110000  148354.480000
 J176                            -245987.850000  148511.270000
 J178                            -245888.070000  148482.760000
 J184                            -245745.540000  148459.010000
 J185                            -246078.120000  148573.040000
 J190                            -246196.910000  148539.780000
 J197                            -246358.450000  148554.030000
 J213                            -246201.660000  148401.990000
 J215                            -246258.670000  148644.300000
 J216                            -246448.720000  148587.290000
 J227                            -246557.370000  148643.560000
 J238                            -246698.480000  148643.560000
 J239                            -246524.740000  148834.350000
 J255                            -246396.460000  148948.380000
 J256                            -246771.810000  148824.850000
 J258                            -246567.500000  148516.020000
 J260                            -246296.680000  148976.890000
 J265                            -245959.340000  148706.070000
 J266                            -245945.090000  148905.620000
 J267                            -247465.490000  148976.890000
 J61                             -247916.860000  150582.810000
 J92                             -247857.990000  150551.530000
 J268                            -247992.880000  149195.450000
 J278                            -246662.530000  150506.790000
 J281                            -246458.220000  150573.310000
 J283                            -246524.740000  150682.590000
 J284                            -246330.380000  150600.610000
 J136                            -247256.760000  151232.520000
 J137                            -247185.160000  147641.790000
 J145                            -245403.450000  148430.500000
 J118                            -247765.960000  150269.330000
 J52                             -247052.130000  148710.820000
 J81                             -246164.730000  149312.270000
 J88                             -246072.710000  149827.610000
 J90                             -246581.760000  150316.740000
 J93                             -246379.460000  150201.840000
 J147                            -247275.440000  150663.580000
 J148                            -247798.070000  151015.180000
 J149                            -247790.500000  151122.090000
 J150                            -247913.200000  151048.470000
 J151                            -247527.250000  151262.240000
 J152                            -246802.770000  151183.440000
 J153                            -247600.320000  151293.870000
 J169                            -246888.660000  151109.820000
 J182                            -246833.440000  150987.120000
 J222                            -246833.440000  151115.950000
 J224                            -246735.290000  151097.550000
 J230                            -247956.140000  148717.180000
 J235                            -247969.120000  148829.600000
 J240                            -246342.650000  150698.770000
 J269                            -246215.910000  147789.080000
 J273                            -246215.910000  147936.370000
 J274                            -246215.910000  147665.550000
 J276                            -246040.110000  147665.550000
 J280                            -246044.870000  147793.830000
 J285                            -246044.870000  147936.370000
 J287                            -246866.830000  149090.920000
 J288                            -246657.780000  149109.930000
 J289                            -246743.300000  149238.210000
 J290                            -246586.510000  149204.950000
 J291                            -246496.020000  149416.560000
 J292                            -246657.780000  148791.590000
 J299                            -246596.010000  148948.380000
 J300                            -246672.030000  149014.900000
 J301                            -247232.220000  149649.690000
 J302                            -247066.380000  149722.840000
 J304                            -247394.220000  149827.360000
 J306                            -247265.940000  149903.380000
 J307                            -246942.850000  149566.050000
 J309                            -247094.890000  149613.560000
 J317                            -247023.620000  149361.740000
 J323                            -247170.910000  149409.250000
 N1                              -245189.000000  148679.990000
 N2                              -245464.730000  149322.420000
 N3                              -245393.040000  149016.370000
 N4                              -245150.400000  149046.700000
 N5                              -244593.450000  148911.590000
 N6                              -244780.940000  148776.490000
 N7                              -245075.960000  148679.990000
 N8                              -244962.910000  148867.480000
 N9                              -244976.700000  149184.560000
 N10                             -245224.850000  149341.720000
 N11                             -245388.550000  148447.250000
 R1                              -245840.560000  147793.830000
 T3                              -246422.400000  148459.510000
 T1                              -249114.170000  149950.900000
 T7                              -247541.510000  149418.760000
 T6                              -247033.120000  149124.180000
 T5                              -247570.010000  150863.140000
 T2                              -246845.710000  148674.230000
 T4                              -246160.350000  150738.120000

[TAGS]
 NODE 	J511            	DMA2
 NODE 	J411            	DMA1
 NODE 	J414            	DMA1
 NODE 	J415            	DMA2
 NODE 	J416            	DMA2
 NODE 	J417            	DMA1
 NODE 	J419            	DMA2
 NODE 	J310            	DMA4
 NODE 	J311            	DMA4
 NODE 	J312            	DMA4
 NODE 	J313            	DMA4
 NODE 	J314            	DMA1
 NODE 	J315            	DMA1
 NODE 	J316            	DMA1
 NODE 	J318            	DMA4
 NODE 	J319            	DMA4
 NODE 	J210            	DMA1
 NODE 	J211            	DMA1
 NODE 	J212            	DMA1
 NODE 	J214            	DMA1
 NODE 	J217            	DMA1
 NODE 	J218            	DMA1
 NODE 	J219            	DMA5
 NODE 	J110            	DMA1
 NODE 	J420            	DMA2
 NODE 	J421            	DMA1
 NODE 	J1153           	DMA1
 NODE 	J1154           	DMA1
 NODE 	J1155           	DMA1
 NODE 	J425            	DMA2
 NODE 	J426            	DMA2
 NODE 	J1157           	DMA1
 NODE 	J427            	DMA2
 NODE 	J1158           	DMA1
 NODE 	J428            	DMA1
 NODE 	J429            	DMA1
 NODE 	J320            	DMA4
 NODE 	J321            	DMA4
 NODE 	J322            	DMA4
 NODE 	J324            	DMA4
 NODE 	J1056           	DMA1
 NODE 	J327            	DMA4
 NODE 	J1058           	DMA1
 NODE 	J328            	DMA4
 NODE 	J329            	DMA4
 NODE 	J220            	DMA5
 NODE 	J221            	DMA4
 NODE 	J225            	DMA1
 NODE 	J226            	DMA1
 NODE 	J50             	DMA4
 NODE 	J51             	DMA4
 NODE 	J53             	DMA5
 NODE 	J54             	DMA5
 NODE 	J128            	DMA2
 NODE 	J55             	DMA5
 NODE 	J129            	DMA2
 NODE 	J56             	DMA5
 NODE 	J57             	DMA5
 NODE 	J58             	DMA5
 NODE 	J59             	DMA5
 NODE 	J1160           	DMA1
 NODE 	J1161           	DMA1
 NODE 	J431            	DMA1
 NODE 	J432            	DMA1
 NODE 	J433            	DMA1
 NODE 	J434            	DMA1
 NODE 	J435            	DMA1
 NODE 	J436            	DMA1
 NODE 	J438            	DMA1
 NODE 	J1169           	DMA3
 NODE 	J439            	DMA1
 NODE 	J330            	DMA4
 NODE 	J331            	DMA4
 NODE 	J332            	DMA1
 NODE 	J333            	DMA1
 NODE 	J334            	DMA1
 NODE 	J335            	DMA1
 NODE 	J336            	DMA1
 NODE 	J337            	DMA1
 NODE 	J231            	DMA4
 NODE 	J232            	DMA4
 NODE 	J233            	DMA2
 NODE 	J234            	DMA2
 NODE 	J236            	DMA5
 NODE 	J237            	DMA5
 NODE 	J130            	DMA2
 NODE 	J131            	DMA2
 NODE 	J132            	DMA2
 NODE 	J133            	DMA2
 NODE 	J60             	DMA5
 NODE 	J134            	DMA2
 NODE 	J135            	DMA2
 NODE 	J62             	DMA5
 NODE 	J64             	DMA5
 NODE 	J65             	DMA5
 NODE 	J66             	DMA5
 NODE 	J67             	DMA5
 NODE 	J68             	DMA5
 NODE 	J69             	DMA5
 NODE 	J1170           	DMA3
 NODE 	J441            	DMA2
 NODE 	J444            	DMA1
 NODE 	J341            	DMA1
 NODE 	J344            	DMA3
 NODE 	J345            	DMA3
 NODE 	J347            	DMA3
 NODE 	J348            	DMA4
 NODE 	J349            	DMA4
 NODE 	J241            	DMA5
 NODE 	J242            	DMA5
 NODE 	J243            	DMA5
 NODE 	J244            	DMA5
 NODE 	J245            	DMA5
 NODE 	J246            	DMA5
 NODE 	J247            	DMA5
 NODE 	J248            	DMA5
 NODE 	J249            	DMA5
 NODE 	J142            	DMA1
 NODE 	J143            	DMA1
 NODE 	J70             	DMA5
 NODE 	J144            	DMA1
 NODE 	J71             	DMA5
 NODE 	J72             	DMA5
 NODE 	J73             	DMA5
 NODE 	J74             	DMA5
 NODE 	J76             	DMA5
 NODE 	J77             	DMA5
 NODE 	J78             	DMA4
 NODE 	J350            	DMA3
 NODE 	J351            	DMA4
 NODE 	J352            	DMA4
 NODE 	J353            	DMA4
 NODE 	J354            	DMA4
 NODE 	J355            	DMA4
 NODE 	J358            	DMA4
 NODE 	J359            	DMA4
 NODE 	J250            	DMA5
 NODE 	J251            	DMA2
 NODE 	J252            	DMA2
 NODE 	J253            	DMA2
 NODE 	J254            	DMA2
 NODE 	J257            	DMA2
 NODE 	J154            	DMA1
 NODE 	J155            	DMA1
 NODE 	J82             	DMA4
 NODE 	J156            	DMA1
 NODE 	J83             	DMA4
 NODE 	J84             	DMA5
 NODE 	J85             	DMA5
 NODE 	J159            	DMA1
 NODE 	J86             	DMA5
 NODE 	J87             	DMA5
 NODE 	J89             	DMA2
 NODE 	J360            	DMA4
 NODE 	J361            	DMA4
 NODE 	J362            	DMA4
 NODE 	J363            	DMA2
 NODE 	J364            	DMA2
 NODE 	J365            	DMA1
 NODE 	J366            	DMA1
 NODE 	J1208           	DMA4
 NODE 	J367            	DMA1
 NODE 	J369            	DMA1
 NODE 	J160            	DMA1
 NODE 	J161            	DMA1
 NODE 	J162            	DMA1
 NODE 	J163            	DMA1
 NODE 	J164            	DMA1
 NODE 	J91             	DMA2
 NODE 	J165            	DMA1
 NODE 	J166            	DMA1
 NODE 	J167            	DMA1
 NODE 	J94             	DMA3
 NODE 	J95             	DMA1
 NODE 	J96             	DMA1
 NODE 	J97             	DMA1
 NODE 	J976            	DMA1
 NODE 	J571            	DMA2
 NODE 	J572            	DMA2
 NODE 	J573            	DMA2
 NODE 	J574            	DMA2
 NODE 	J575            	DMA2
 NODE 	J576            	DMA2
 NODE 	J370            	DMA1
 NODE 	J371            	DMA2
 NODE 	J372            	DMA1
 NODE 	J373            	DMA1
 NODE 	J374            	DMA1
 NODE 	J375            	DMA1
 NODE 	J376            	DMA1
 NODE 	J377            	DMA1
 NODE 	J1219           	DMA1
 NODE 	J379            	DMA1
 NODE 	J171            	DMA1
 NODE 	J172            	DMA1
 NODE 	J173            	DMA1
 NODE 	J174            	DMA1
 NODE 	J175            	DMA1
 NODE 	J177            	DMA1
 NODE 	J179            	DMA1
 NODE 	J580            	DMA2
 NODE 	J486            	DMA2
 NODE 	J487            	DMA2
 NODE 	J488            	DMA2
 NODE 	J489            	DMA2
 NODE 	J381            	DMA4
 NODE 	J1223           	DMA1
 NODE 	J382            	DMA4
 NODE 	J384            	DMA4
 NODE 	J385            	DMA2
 NODE 	J180            	DMA1
 NODE 	J181            	DMA1
 NODE 	J1024           	DMA1
 NODE 	J183            	DMA1
 NODE 	J1025           	DMA1
 NODE 	J186            	DMA1
 NODE 	J187            	DMA1
 NODE 	J188            	DMA1
 NODE 	J189            	DMA1
 NODE 	J490            	DMA2
 NODE 	J491            	DMA2
 NODE 	J492            	DMA2
 NODE 	J493            	DMA2
 NODE 	J494            	DMA2
 NODE 	J495            	DMA2
 NODE 	J496            	DMA2
 NODE 	J497            	DMA2
 NODE 	J498            	DMA2
 NODE 	J500            	DMA2
 NODE 	J499            	DMA2
 NODE 	J501            	DMA2
 NODE 	J502            	DMA2
 NODE 	J503            	DMA2
 NODE 	J504            	DMA2
 NODE 	J394            	DMA2
 NODE 	J509            	DMA2
 NODE 	J399            	DMA2
 NODE 	J401            	DMA2
 NODE 	J406            	DMA2
 NODE 	J295            	DMA4
 NODE 	J407            	DMA2
 NODE 	J296            	DMA4
 NODE 	J408            	DMA1
 NODE 	J297            	DMA4
 NODE 	J298            	DMA4
 NODE 	J191            	DMA1
 NODE 	J303            	DMA4
 NODE 	J192            	DMA1
 NODE 	J193            	DMA1
 NODE 	J305            	DMA4
 NODE 	J194            	DMA1
 NODE 	J195            	DMA1
 NODE 	J196            	DMA1
 NODE 	J308            	DMA1
 NODE 	J198            	DMA1
 NODE 	J200            	DMA1
 NODE 	J199            	DMA1
 NODE 	J201            	DMA1
 NODE 	J202            	DMA1
 NODE 	J203            	DMA1
 NODE 	J204            	DMA1
 NODE 	J205            	DMA1
 NODE 	J206            	DMA1
 NODE 	J207            	DMA1
 NODE 	J208            	DMA1
 NODE 	J101            	DMA1
 NODE 	J102            	DMA1
 NODE 	J109            	DMA1
 NODE 	J1              	DMA1
 NODE 	J2              	DMA1
 NODE 	J3              	DMA1
 NODE 	J4              	DMA1
 NODE 	J5              	DMA1
 NODE 	J6              	DMA1
 NODE 	J7              	DMA1
 NODE 	J8              	DMA1
 NODE 	J9              	DMA1
 NODE 	J10             	DMA1
 NODE 	J11             	DMA1
 NODE 	J12             	DMA1
 NODE 	J13             	DMA1
 NODE 	J15             	DMA2
 NODE 	J16             	DMA2
 NODE 	J17             	DMA2
 NODE 	J18             	DMA2
 NODE 	J19             	DMA2
 NODE 	J20             	DMA2
 NODE 	J21             	DMA2
 NODE 	J22             	DMA2
 NODE 	J23             	DMA2
 NODE 	J25             	DMA2
 NODE 	J26             	DMA2
 NODE 	J27             	DMA2
 NODE 	J28             	DMA2
 NODE 	J29             	DMA2
 NODE 	J30             	DMA2
 NODE 	J31             	DMA2
 NODE 	J32             	DMA2
 NODE 	J33             	DMA2
 NODE 	J34             	DMA2
 NODE 	J35             	DMA2
 NODE 	J36             	DMA2
 NODE 	J37             	DMA2
 NODE 	J38             	DMA2
 NODE 	J24             	DMA1
 NODE 	J39             	DMA1
 NODE 	J40             	DMA1
 NODE 	J123            	DMA3
 NODE 	J140            	DMA3
 NODE 	J141            	DMA3
 NODE 	J157            	DMA3
 NODE 	J158            	DMA3
 NODE 	J168            	DMA3
 NODE 	J170            	DMA3
 NODE 	J176            	DMA3
 NODE 	J178            	DMA3
 NODE 	J184            	DMA3
 NODE 	J185            	DMA3
 NODE 	J190            	DMA3
 NODE 	J197            	DMA3
 NODE 	J213            	DMA3
 NODE 	J215            	DMA3
 NODE 	J216            	DMA3
 NODE 	J227            	DMA3
 NODE 	J238            	DMA3
 NODE 	J239            	DMA3
 NODE 	J255            	DMA3
 NODE 	J256            	DMA3
 NODE 	J258            	DMA3
 NODE 	J260            	DMA3
 NODE 	J265            	DMA3
 NODE 	J266            	DMA3
 NODE 	J267            	DMA4
 NODE 	J61             	DMA5
 NODE 	J92             	DMA5
 NODE 	J268            	DMA4
 NODE 	J278            	DMA2
 NODE 	J281            	DMA2
 NODE 	J283            	DMA2
 NODE 	J284            	DMA2
 NODE 	J136            	DMA2
 NODE 	J137            	DMA1
 NODE 	J145            	DMA3
 NODE 	J118            	DMA5
 NODE 	J52             	DMA4
 NODE 	J81             	DMA2
 NODE 	J88             	DMA2
 NODE 	J90             	DMA2
 NODE 	J93             	DMA2
 NODE 	J147            	DMA2
 NODE 	J148            	DMA2
 NODE 	J149            	DMA2
 NODE 	J150            	DMA2
 NODE 	J151            	DMA2
 NODE 	J152            	DMA2
 NODE 	J153            	DMA2
 NODE 	J169            	DMA2
 NODE 	J182            	DMA2
 NODE 	J222            	DMA2
 NODE 	J224            	DMA2
 NODE 	J230            	DMA4
 NODE 	J235            	DMA4
 NODE 	J240            	DMA2
 NODE 	J269            	DMA1
 NODE 	J287            	DMA2
 NODE 	J288            	DMA2
 NODE 	J289            	DMA2
 NODE 	J290            	DMA2
 NODE 	J291            	DMA2
 NODE 	J292            	DMA3
 NODE 	J299            	DMA3
 NODE 	J300            	DMA3
 NODE 	J301            	DMA5
 NODE 	J302            	DMA5
 NODE 	J304            	DMA5
 NODE 	J306            	DMA5
 NODE 	J307            	DMA4
 NODE 	J309            	DMA4
 NODE 	J317            	DMA4
 NODE 	J323            	DMA4

[VERTICES]
;Link            	X-Coord         	Y-Coord

[LABELS]
;X-Coord           Y-Coord          Label & Anchor Node
 -245964.09       147727.31        "Source" R1              
 -246572.25       148116.92        "Pumping Station S1" J285            
 -249280.46       150121.94        "Tank T1" T1              
 -247584.27       149585.05        "T7" T7              
 -246904.84       148601.54        "T2" T2              
 -251418.52       149865.37        "Tank T3"                 
 -246462.97       148382.99        "T3" T3              
 -247755.31       150934.40        "T5" T5              
 -246211.16       150948.66        "T4" T4              
 -247071.13       149285.72        "T6" T6              
 -246596.01       149105.18        "S2" J300            
 -247551.01       149832.12        "S4" J304            
 -247318.20       149585.05        "S5" J323            
 -246486.73       149328.48        "S3" J291            

[BACKDROP]
 DIMENSIONS     	-249469.32      	147238.65       	-245209.84      	151508.59       
 UNITS          	Meters
 FILE           	
 OFFSET         	0.00            	0.00            


[END]